    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.32074E-003</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">47392.06643</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.01929E-003</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">719.77220</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_BOT WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">14.41969</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.36288E-002</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.49401E-005</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.01929E-003</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_MID WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">122.44663</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">2154367.70389</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.14688E-002</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">122.44663</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.13396</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">8.99658E-003</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.32074E-003</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">565981.97589</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.21729E-002</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">8421.21369</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_MID WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">122.44663</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.14688E-002</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">5.20604E-006</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.21729E-002</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VAV_TOP WITH REHEAT OA CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">13.80571</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">310567.46971</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.31859E-002</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">13.80571</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.81548</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">6.66667</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.80000</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.91161E-003</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.32074E-003</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">49875.41895</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.07270E-003</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">755.10631</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV_TOP WITH REHEAT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">13.80571</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.31859E-002</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL CONTROLLER</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">3.61137E-005</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL CONTROLLER</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.07270E-003</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.12345</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">22743.51124</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.12345</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">14.81362</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.12345</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">7738.25028</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">0.12345</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">2907499.00057</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">0.14551</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.14551</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">17.46118</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.14551</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">CONDENSER WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">29451.00829</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">0.14551</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">102.75738</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">194011.05578</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">10.27574</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">19401.10558</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEAT PUMP LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.33543E-002</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">PlantLoop</td>
    <td align="right">HEAT PUMP LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.60252</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">HEAT PUMP LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.33543E-002</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">HEAT PUMP LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">3430.77148</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">1.33543E-002</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">Air Flow Rate at High Fan Speed [m3/s]</td>
    <td align="right">14.11841</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at High Fan Speed [W/C]</td>
    <td align="right">8292.62865</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">Low Fan Speed Air Flow Rate [m3/s]</td>
    <td align="right">7.05920</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">U-Factor Times Area Value at Low Fan Speed [W/K]</td>
    <td align="right">4975.57719</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HEAT PUMP LOOP SUP BOILER 1409KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">613970.07990</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HEAT PUMP LOOP SUP BOILER 1409KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.33543E-002</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.93535E-002</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">9.52242</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.93535E-002</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">19618.94430</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 8806KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3703962.88953</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">HOT WATER LOOP BOILER 8806KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.93535E-002</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.39108E-004</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">5.26929E-002</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.39108E-004</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">19.68117</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">300.0GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.806 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.39108E-004</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">PlantEquipmentOperation:ComponentSetPoint</td>
    <td align="right">HEAT PUMP LOOP SETPOINT OPERATION SCHEME</td>
    <td align="right">Design Water Flow Rate [m3/s] Equipment # 45</td>
    <td align="right">4.39108E-004</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">PlantEquipmentOperation:ComponentSetPoint</td>
    <td align="right">HEAT PUMP LOOP SETPOINT OPERATION SCHEME</td>
    <td align="right">Design Water Flow Rate [m3/s] Equipment # 45</td>
    <td align="right">4.39108E-004</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEMENT ZN RHT COIL</td>
    <td align="right">33173.54</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_BOTTOM ZN RHT COIL</td>
    <td align="right">30114.54</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_MID ZN RHT COIL</td>
    <td align="right">293307.30</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CORE_TOP ZN RHT COIL</td>
    <td align="right">77535.17</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN RHT COIL</td>
    <td align="right">17067.34</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN RHT COIL</td>
    <td align="right">14029.76</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN RHT COIL</td>
    <td align="right">15626.46</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN RHT COIL</td>
    <td align="right">6839.18</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN RHT COIL</td>
    <td align="right">222987.17</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN RHT COIL</td>
    <td align="right">175008.94</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN RHT COIL</td>
    <td align="right">178642.70</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN RHT COIL</td>
    <td align="right">168609.23</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN RHT COIL</td>
    <td align="right">25840.31</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN RHT COIL</td>
    <td align="right">20545.63</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN RHT COIL</td>
    <td align="right">21917.00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN RHT COIL</td>
    <td align="right">20668.35</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">6620.14</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER HTG COIL</td>
    <td align="right">1029989.41</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">39651.33</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">452659.33</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">41245.91</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">131232.13</td>
    <td align="right">88946.25</td>
    <td align="right">42285.87</td>
    <td align="right">0.68</td>
    <td align="right">13872.86</td>
    <td align="right">140.71</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL</td>
    <td align="right">373909.92</td>
    <td align="right">256027.06</td>
    <td align="right">117882.86</td>
    <td align="right">0.68</td>
    <td align="right">40466.86</td>
    <td align="right">410.44</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">2872499.15</td>
    <td align="right">2036345.90</td>
    <td align="right">836153.25</td>
    <td align="right">0.71</td>
    <td align="right">316139.19</td>
    <td align="right">3206.46</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">359615.76</td>
    <td align="right">245883.16</td>
    <td align="right">113732.60</td>
    <td align="right">0.68</td>
    <td align="right">38934.87</td>
    <td align="right">394.90</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">9.51</td>
    <td align="right">32.44</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">07/31</td>
    <td align="right">08/01</td>
    <td align="right">Monday</td>
    <td align="right">2</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3891220809E-003</td>
    <td align="right">1.7611490831E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3722583050E-003</td>
    <td align="right">2.6492638009E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3990895027E-003</td>
    <td align="right">1.9134720864E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2902482878E-003</td>
    <td align="right">2.4201005663E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3932236220E-003</td>
    <td align="right">1.8068140316E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8137035208E-003</td>
    <td align="right">2.7471338813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3894256843E-003</td>
    <td align="right">2.1042543898E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7605103671E-003</td>
    <td align="right">2.9515019436E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1735550803E-013</td>
    <td align="right">9.0832931286E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3404550264E-005</td>
    <td align="right">1.2189688486E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9185938445E-014</td>
    <td align="right">3.9793049275E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3354185101E-004</td>
    <td align="right">4.3209412468E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6856937255E-014</td>
    <td align="right">3.3295208140E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9361430602E-004</td>
    <td align="right">4.9770959014E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6235803653E-014</td>
    <td align="right">3.2740063685E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1909758038E-004</td>
    <td align="right">4.9046899555E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">GROUNDFLOOR_PLENUM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7268422349E-003</td>
    <td align="right">1.1393899567E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1346438551E-003</td>
    <td align="right">1.5522722486E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8605339611E-003</td>
    <td align="right">1.0244321667E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8604279582E-003</td>
    <td align="right">1.8833390301E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4507696411E-003</td>
    <td align="right">2.9753540170E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3143621389E-003</td>
    <td align="right">4.8115000889E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5730941801E-003</td>
    <td align="right">3.4269380414E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0041609400E-003</td>
    <td align="right">9.6095747095E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3903634237E-003</td>
    <td align="right">2.4656721959E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7636475565E-003</td>
    <td align="right">2.9694644654E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3997195180E-003</td>
    <td align="right">3.3580231650E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3544957446E-003</td>
    <td align="right">3.7065305831E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4072225945E-003</td>
    <td align="right">2.8434313739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4611372125E-003</td>
    <td align="right">5.5664987264E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0124031042E-003</td>
    <td align="right">3.4238936179E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1413905674E-003</td>
    <td align="right">8.8009240089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3917284794E-003</td>
    <td align="right">2.3905557457E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3617811116E-003</td>
    <td align="right">3.9108627092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4658743134E-003</td>
    <td align="right">3.3788269211E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8553662897E-003</td>
    <td align="right">6.3949784258E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5225718615E-003</td>
    <td align="right">3.0424504519E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8267705874E-003</td>
    <td align="right">5.6751885992E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0824952899E-003</td>
    <td align="right">3.6173062440E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4303547377E-003</td>
    <td align="right">8.6193192239E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4166913967E-003</td>
    <td align="right">2.6407402486E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5060639328E-003</td>
    <td align="right">4.4450724207E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5547877172E-003</td>
    <td align="right">3.5164379102E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6400299895E-003</td>
    <td align="right">7.5300125887E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2631543085E-003</td>
    <td align="right">1.0082764694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8522868771E-003</td>
    <td align="right">1.8346991343E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.40</td>
    <td align="right">       10.40</td>
    <td align="right">       23.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.60</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -10.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">      139.09</td>
    <td align="right">      139.09</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">      139.09</td>
    <td align="right">      139.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">BASEMENT FLOOR CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.881</td>
    <td align="right">       2.705</td>
    <td align="right">     2779.43</td>
    <td align="right">     2779.43</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_NORTH</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       39.22</td>
    <td align="right">       39.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_SOUTH</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       39.22</td>
    <td align="right">       39.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_WALL_WEST</td>
    <td align="right">BASEMENT WALL CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">      118.87</td>
    <td align="right">      118.87</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6_FLOOR</td>
    <td align="right">BASEMENT FLOOR CONSTRUCTION</td>
    <td align="right">        0.30</td>
    <td align="right">       1.881</td>
    <td align="right">       2.705</td>
    <td align="right">      783.68</td>
    <td align="right">      783.68</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      891.32</td>
    <td align="right">      891.32</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      594.21</td>
    <td align="right">      594.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      200.61</td>
    <td align="right">       84.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      200.61</td>
    <td align="right">       84.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">     2006.06</td>
    <td align="right">      847.11</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">     1337.37</td>
    <td align="right">      564.74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">     2006.06</td>
    <td align="right">      847.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">     1337.37</td>
    <td align="right">      564.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      200.61</td>
    <td align="right">       84.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      200.61</td>
    <td align="right">       84.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">      133.74</td>
    <td align="right">       56.47</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       89.13</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-9.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.591</td>
    <td align="right">       0.648</td>
    <td align="right">       59.42</td>
    <td align="right">       59.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">        0.23</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">       77.26</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">       77.26</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">     1158.95</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">      772.63</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">     1158.95</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">      772.63</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">       77.26</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">      115.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.90</td>
    <td align="right">      115.90</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">U 0.52 SHGC 0.40 DBL REF-D CLR 6MM/13MM AIR</td>
    <td align="right">       77.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.26</td>
    <td align="right">       77.26</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4635.80</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1390.74</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3245.06</td>
    <td align="right">       2.653</td>
    <td align="right">       0.426</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN OFFICE OFFICELARGE DATA CENTER LIGHTS</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">       36.20</td>
    <td align="right">      350.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       68.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN OFFICE OFFICELARGE DATA CENTER LIGHTS</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      362.03</td>
    <td align="right">     3507.15</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       68.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN OFFICE OFFICELARGE DATA CENTER LIGHTS</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">       36.20</td>
    <td align="right">      350.71</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       68.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN OFFICE OFFICELARGE MAIN DATA CENTER LIGHTS</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      783.68</td>
    <td align="right">     7591.91</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       68.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2779.43</td>
    <td align="right">    26925.75</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       68.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2496.12</td>
    <td align="right">    24181.22</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       68.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">CORE_MID ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">    24961.20</td>
    <td align="right">   241812.15</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       68.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2496.12</td>
    <td align="right">    24181.22</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       68.08</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      313.42</td>
    <td align="right">     3036.26</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       35.15</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      201.98</td>
    <td align="right">     1956.64</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       35.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      313.41</td>
    <td align="right">     3036.19</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       34.62</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      201.98</td>
    <td align="right">     1956.64</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       33.75</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     3134.20</td>
    <td align="right">    30362.59</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       34.98</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2019.75</td>
    <td align="right">    19566.38</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       35.16</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     3134.13</td>
    <td align="right">    30361.93</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       34.50</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">     2019.75</td>
    <td align="right">    19566.38</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       33.69</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      313.42</td>
    <td align="right">     3036.26</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       34.98</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      201.98</td>
    <td align="right">     1956.64</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       35.16</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      313.41</td>
    <td align="right">     3036.19</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       34.50</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN OFFICE WHOLEBUILDING - LG OFFICE LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">      9.6875</td>
    <td align="right">      201.98</td>
    <td align="right">     1956.64</td>
    <td align="right">General</td>
    <td align="right">OFFICELARGE BLDG_LIGHT_SCH</td>
    <td align="right">       52.50</td>
    <td align="right">      167.94</td>
    <td align="right">       33.69</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9.6875</td>
    <td align="right">    46320.38</td>
    <td align="right">   448729.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.64</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">{5158FCCE-81AD-4AF1-8AD0-19580994AC74}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.26</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">{6C0EC71E-AC4D-4BD4-88EC-2F468224B986}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">{23BF4D32-4695-4033-9E46-190580D5C9D2}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.19</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">{7CAF0DD5-612D-4EA6-B93D-A6BD5CED8BC2}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">{81421C4B-B0D2-407F-8FAD-C7BE14386E50}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.26</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">{6AEDD28A-C849-45E6-AB9E-3EA6E6BAAF27}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">{DD08DFB2-6414-49ED-855C-2E26FF0FED15}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.19</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">{698774A2-56BC-4E71-B00B-3E66F8E24D79}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">{F4383A88-D856-401F-963A-CCD0C110AE2D}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.26</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">{EB526478-1A78-4D46-90E2-EBC6B0C9B243}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">{13D9DBAA-D4E4-4D27-85B8-F044CE291214}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.56</td>
    <td align="right">     3036.19</td>
    <td align="right">     1710.02</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 DAYLT SENSOR 1</td>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">{7759A75B-A67A-4BFF-82E9-7E8ADFD7D9C5}</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.57</td>
    <td align="right">     1956.64</td>
    <td align="right">     1119.83</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">FUEL EQUIPMENT 1</td>
    <td align="right">   244443.96</td>
    <td align="right">Schedule</td>
    <td align="right">LARGE OFFICE BLDG ELEVATORS</td>
    <td align="right">       41.30</td>
    <td align="right">      168.00</td>
    <td align="right">       41.30</td>
    <td align="right">       10.38</td>
  </tr>
  <tr>
    <td align="right">FUEL EQUIPMENT 2</td>
    <td align="right">     1270.80</td>
    <td align="right">Schedule</td>
    <td align="right">OFFICELARGE ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       41.30</td>
    <td align="right">      168.00</td>
    <td align="right">       41.30</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">    12979.20</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.19</td>
    <td align="right">       33.19</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">    43305.09</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       69.30</td>
    <td align="right">       58.47</td>
    <td align="right">        2.60</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   301999.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">90.1-2010 WATERCOOLED  CENTRIFUGAL CHILLER 0 736TONS 0.6KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  2907499.00</td>
    <td align="right">        6.17</td>
    <td align="right">9.51</td>
    <td align="right">32.44</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  2702901.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP LOOP CENTRAL TOWER 20.0 GPM/HP</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">   491176.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP LOOP SUP BOILER 1409KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   613970.08</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 8806KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3703962.89</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   121613.24</td>
    <td align="right">   131232.13</td>
    <td align="right">    88946.25</td>
    <td align="right">    42285.87</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">    13872.86</td>
    <td align="right">      140.71</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">   486012.88</td>
    <td align="right">   367224.80</td>
    <td align="right">   118788.09</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11578.79</td>
    <td align="right">     8748.78</td>
    <td align="right">     2830.01</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101365.92</td>
    <td align="right">    76590.73</td>
    <td align="right">    24775.20</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10506.71</td>
    <td align="right">     7938.73</td>
    <td align="right">     2567.98</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   320999.07</td>
    <td align="right">   373909.92</td>
    <td align="right">   256027.06</td>
    <td align="right">   117882.86</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">    40466.86</td>
    <td align="right">      410.44</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  2154367.70</td>
    <td align="right">  2872499.15</td>
    <td align="right">  2036345.90</td>
    <td align="right">   836153.25</td>
    <td align="right">        0.71</td>
    <td align="right">-</td>
    <td align="right">   316139.19</td>
    <td align="right">     3206.46</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   310567.47</td>
    <td align="right">   359615.76</td>
    <td align="right">   245883.16</td>
    <td align="right">   113732.60</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">    38934.87</td>
    <td align="right">      394.90</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33106.49</td>
    <td align="right">    33173.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    31809.67</td>
    <td align="right">    30114.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   309986.82</td>
    <td align="right">   293307.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    81979.05</td>
    <td align="right">    77535.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19912.84</td>
    <td align="right">    17067.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16285.93</td>
    <td align="right">    14029.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19885.96</td>
    <td align="right">    15626.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7224.14</td>
    <td align="right">     6839.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   319834.99</td>
    <td align="right">   222987.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   213724.76</td>
    <td align="right">   175008.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   323922.56</td>
    <td align="right">   178642.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   191007.67</td>
    <td align="right">   168609.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41617.39</td>
    <td align="right">    25840.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27640.32</td>
    <td align="right">    20545.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42144.31</td>
    <td align="right">    21917.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25186.85</td>
    <td align="right">    20668.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6716.53</td>
    <td align="right">     6620.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">   486012.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11578.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101365.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10506.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   486012.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1285366.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  1285366.29</td>
    <td align="right">  1029989.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11578.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101365.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10506.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    47392.07</td>
    <td align="right">    39651.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   565981.98</td>
    <td align="right">   452659.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49875.42</td>
    <td align="right">    41245.91</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        4.92</td>
    <td align="right">     8416.23</td>
    <td align="right">     1709.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:02:00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.61</td>
    <td align="right">     1018.77</td>
    <td align="right">       26.70</td>
    <td align="right">    44464.88</td>
    <td align="right">     1665.62</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.64</td>
    <td align="right">      712.64</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:54:00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">     1018.77</td>
    <td align="right">        5.57</td>
    <td align="right">     9516.59</td>
    <td align="right">     1709.21</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:52:00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.72</td>
    <td align="right">        0.58</td>
    <td align="right">      646.66</td>
    <td align="right">     1120.51</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:53:00</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1389.92</td>
    <td align="right">       14.42</td>
    <td align="right">    32767.37</td>
    <td align="right">     2272.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:46:00</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.63</td>
    <td align="right">     1389.92</td>
    <td align="right">      122.45</td>
    <td align="right">   272174.23</td>
    <td align="right">     2222.80</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:48:00</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1389.92</td>
    <td align="right">       13.81</td>
    <td align="right">    31372.15</td>
    <td align="right">     2272.40</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:24:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134508.01</td>
    <td align="right">    0.123447</td>
    <td align="right">    22743.51</td>
    <td align="right">   184237.36</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    44836.00</td>
    <td align="right">    0.123447</td>
    <td align="right">     7738.25</td>
    <td align="right">    62684.90</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   148556.63</td>
    <td align="right">    0.145510</td>
    <td align="right">    29451.01</td>
    <td align="right">   202398.74</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">HEAT PUMP LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.013354</td>
    <td align="right">     3430.77</td>
    <td align="right">   256903.04</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.079354</td>
    <td align="right">    19618.94</td>
    <td align="right">   247234.65</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000439</td>
    <td align="right">       19.68</td>
    <td align="right">    44820.81</td>
    <td align="right">        0.85</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">300.0GAL NATURAL GAS WATER HEATER - 300KBTU/HR 0.806 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.14</td>
    <td align="right">    87921.32</td>
    <td align="right">        0.81</td>
    <td align="right">        0.58</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">    44950.35</td>
    <td align="right">    67425.52</td>
    <td align="right">       24.26</td>
    <td align="right">       3.283</td>
    <td align="right">       4.924</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:02:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00925</td>
    <td align="right">       31.85</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.200</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">    70086.64</td>
    <td align="right">   105129.96</td>
    <td align="right">       42.12</td>
    <td align="right">       5.118</td>
    <td align="right">       7.678</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:14:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       30.08</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">   574163.53</td>
    <td align="right">   861245.30</td>
    <td align="right">      345.03</td>
    <td align="right">      41.931</td>
    <td align="right">      62.896</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:17:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       33.54</td>
    <td align="right">     0.01446</td>
    <td align="right">      10.778</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">    68957.45</td>
    <td align="right">   103436.17</td>
    <td align="right">       41.44</td>
    <td align="right">       5.036</td>
    <td align="right">       7.554</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:07:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       30.21</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">    18634.60</td>
    <td align="right">    27951.90</td>
    <td align="right">       89.18</td>
    <td align="right">       1.361</td>
    <td align="right">       2.041</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:23:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       34.08</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">    15494.85</td>
    <td align="right">    23242.27</td>
    <td align="right">      115.07</td>
    <td align="right">       1.132</td>
    <td align="right">       1.697</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:24:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       29.39</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">    13500.18</td>
    <td align="right">    20250.26</td>
    <td align="right">       64.61</td>
    <td align="right">       0.986</td>
    <td align="right">       1.479</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       34.30</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">    24190.33</td>
    <td align="right">    36285.49</td>
    <td align="right">      179.65</td>
    <td align="right">       1.767</td>
    <td align="right">       2.650</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:51:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">   177627.38</td>
    <td align="right">   266441.07</td>
    <td align="right">      850.11</td>
    <td align="right">      12.972</td>
    <td align="right">      19.458</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       34.05</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">   174173.76</td>
    <td align="right">   261260.64</td>
    <td align="right">     1293.53</td>
    <td align="right">      12.720</td>
    <td align="right">      19.080</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       29.27</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">   119755.61</td>
    <td align="right">   179633.41</td>
    <td align="right">      573.15</td>
    <td align="right">       8.746</td>
    <td align="right">      13.119</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       34.30</td>
    <td align="right">     0.01446</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">   197613.03</td>
    <td align="right">   296419.55</td>
    <td align="right">     1467.60</td>
    <td align="right">      14.432</td>
    <td align="right">      21.647</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       33.08</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">    18617.43</td>
    <td align="right">    27926.15</td>
    <td align="right">       89.10</td>
    <td align="right">       1.360</td>
    <td align="right">       2.039</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:29:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       34.13</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">    17620.14</td>
    <td align="right">    26430.21</td>
    <td align="right">      130.86</td>
    <td align="right">       1.287</td>
    <td align="right">       1.930</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:21:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       29.30</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">    13194.99</td>
    <td align="right">    19792.48</td>
    <td align="right">       63.15</td>
    <td align="right">       0.964</td>
    <td align="right">       1.445</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       33.98</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">    20651.39</td>
    <td align="right">    30977.08</td>
    <td align="right">      153.37</td>
    <td align="right">       1.508</td>
    <td align="right">       2.262</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:51:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">   308981.23</td>
    <td align="right">   463471.84</td>
    <td align="right">      591.40</td>
    <td align="right">      17.797</td>
    <td align="right">      26.696</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.34</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">     7361.18</td>
    <td align="right">    11041.77</td>
    <td align="right">      305.00</td>
    <td align="right">       0.424</td>
    <td align="right">       0.636</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:54:00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.50</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">    64443.08</td>
    <td align="right">    96664.62</td>
    <td align="right">     2670.09</td>
    <td align="right">       3.712</td>
    <td align="right">       5.568</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:52:00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.55</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">     6679.61</td>
    <td align="right">    10019.42</td>
    <td align="right">      276.76</td>
    <td align="right">       0.385</td>
    <td align="right">       0.577</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:53:00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       30.53</td>
    <td align="right">     0.01446</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">    16216.61</td>
    <td align="right">    24324.91</td>
    <td align="right">        8.75</td>
    <td align="right">       0.511</td>
    <td align="right">       1.200</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.200</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.078</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">    91927.62</td>
    <td align="right">   137891.42</td>
    <td align="right">       55.24</td>
    <td align="right">       4.704</td>
    <td align="right">      10.778</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">      10.778</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">    31552.41</td>
    <td align="right">    47328.62</td>
    <td align="right">       18.96</td>
    <td align="right">       1.614</td>
    <td align="right">       2.422</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.078</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">     7811.35</td>
    <td align="right">    11717.02</td>
    <td align="right">       37.38</td>
    <td align="right">       0.400</td>
    <td align="right">       0.600</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00761</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">     6388.26</td>
    <td align="right">     9582.40</td>
    <td align="right">       47.44</td>
    <td align="right">       0.327</td>
    <td align="right">       0.490</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00768</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">     7800.81</td>
    <td align="right">    11701.21</td>
    <td align="right">       37.33</td>
    <td align="right">       0.399</td>
    <td align="right">       0.599</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00761</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       24.11</td>
    <td align="right">       36.16</td>
    <td align="right">        0.18</td>
    <td align="right">       0.001</td>
    <td align="right">       0.087</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00326</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">   125483.78</td>
    <td align="right">   188225.66</td>
    <td align="right">      600.55</td>
    <td align="right">       6.420</td>
    <td align="right">       9.631</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00741</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">    83852.57</td>
    <td align="right">   125778.86</td>
    <td align="right">      622.74</td>
    <td align="right">       4.290</td>
    <td align="right">       6.435</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">   127086.85</td>
    <td align="right">   190630.28</td>
    <td align="right">      608.24</td>
    <td align="right">       6.502</td>
    <td align="right">       9.754</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       1.353</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">    74943.29</td>
    <td align="right">   112414.93</td>
    <td align="right">      556.58</td>
    <td align="right">       3.834</td>
    <td align="right">       5.752</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00735</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.872</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">    16328.15</td>
    <td align="right">    24492.22</td>
    <td align="right">       78.15</td>
    <td align="right">       0.835</td>
    <td align="right">       1.253</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">    10844.41</td>
    <td align="right">    16266.62</td>
    <td align="right">       80.54</td>
    <td align="right">       0.555</td>
    <td align="right">       0.832</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">    16534.80</td>
    <td align="right">    24802.19</td>
    <td align="right">       79.14</td>
    <td align="right">       0.846</td>
    <td align="right">       1.269</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00743</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.135</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">     9882.20</td>
    <td align="right">    14823.30</td>
    <td align="right">       73.39</td>
    <td align="right">       0.506</td>
    <td align="right">       0.758</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00737</td>
    <td align="right">      -10.60</td>
    <td align="right">     0.00152</td>
    <td align="right">       0.087</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS</td>
    <td align="right">        4.92</td>
    <td align="right">        4.92</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">      4.9241</td>
    <td align="right">      1.2002</td>
    <td align="right">      4.9241</td>
    <td align="right">      0.2437</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">       26.70</td>
    <td align="right">       26.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     26.6958</td>
    <td align="right">     26.6958</td>
    <td align="right">     26.6958</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.6360</td>
    <td align="right">      0.6360</td>
    <td align="right">      0.6360</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.5678</td>
    <td align="right">      5.5678</td>
    <td align="right">      5.5678</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.5771</td>
    <td align="right">      0.5771</td>
    <td align="right">      0.5771</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">       14.42</td>
    <td align="right">       14.42</td>
    <td align="right">        2.85</td>
    <td align="right">        2.85</td>
    <td align="right">     14.4197</td>
    <td align="right">      3.9205</td>
    <td align="right">     14.4197</td>
    <td align="right">      0.2719</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right">      122.45</td>
    <td align="right">      122.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    122.4466</td>
    <td align="right">     27.2400</td>
    <td align="right">    122.4466</td>
    <td align="right">      0.2225</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">       13.81</td>
    <td align="right">       13.81</td>
    <td align="right">        6.53</td>
    <td align="right">        6.53</td>
    <td align="right">     13.8057</td>
    <td align="right">      6.5344</td>
    <td align="right">     13.8057</td>
    <td align="right">      0.4733</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT ZN VAV TERM</td>
    <td align="right">   33106.489</td>
    <td align="right">   33106.489</td>
    <td align="right">    0.984811</td>
    <td align="right">  0.00072413</td>
    <td align="right">     750.846</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    33173.54</td>
    <td align="right">    33106.49</td>
    <td align="right">    0.984811</td>
    <td align="right">       16.70</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">    24324.91</td>
    <td align="right">        0.00</td>
    <td align="right">    25451.75</td>
    <td align="right">    25451.75</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_BOTTOM ZN VAV TERM</td>
    <td align="right">   31809.675</td>
    <td align="right">   31809.675</td>
    <td align="right">    2.325114</td>
    <td align="right">  0.00069577</td>
    <td align="right">     574.004</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:01:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:01:00</td>
    <td align="right">    30114.54</td>
    <td align="right">    31809.67</td>
    <td align="right">    2.325114</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31876.46</td>
    <td align="right">    31876.46</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_MID ZN VAV TERM</td>
    <td align="right">  309986.822</td>
    <td align="right">  309986.822</td>
    <td align="right">   12.579237</td>
    <td align="right">  0.00678029</td>
    <td align="right">    6001.881</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   293307.30</td>
    <td align="right">   309986.82</td>
    <td align="right">   12.579237</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">   137891.42</td>
    <td align="right">        0.00</td>
    <td align="right">   310564.64</td>
    <td align="right">   310564.64</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_TOP ZN VAV TERM</td>
    <td align="right">   81979.046</td>
    <td align="right">   81979.046</td>
    <td align="right">    2.532758</td>
    <td align="right">  0.00179311</td>
    <td align="right">    1689.732</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    77535.17</td>
    <td align="right">    81979.05</td>
    <td align="right">    2.532758</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">    47328.62</td>
    <td align="right">        0.00</td>
    <td align="right">    82116.58</td>
    <td align="right">    82116.58</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_1 ZN VAV TERM</td>
    <td align="right">   19912.843</td>
    <td align="right">   19912.843</td>
    <td align="right">    0.408263</td>
    <td align="right">  0.00043555</td>
    <td align="right">     413.542</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    17067.34</td>
    <td align="right">    19912.84</td>
    <td align="right">    0.408263</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00760612</td>
    <td align="right">     40.7894</td>
    <td align="right">    11717.02</td>
    <td align="right">        0.00</td>
    <td align="right">    18083.29</td>
    <td align="right">    18083.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_2 ZN VAV TERM</td>
    <td align="right">   16285.928</td>
    <td align="right">   16285.928</td>
    <td align="right">    0.339474</td>
    <td align="right">  0.00035622</td>
    <td align="right">     338.225</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    14029.76</td>
    <td align="right">    16285.93</td>
    <td align="right">    0.339474</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00767527</td>
    <td align="right">     41.1558</td>
    <td align="right">     9582.40</td>
    <td align="right">        0.00</td>
    <td align="right">    14864.62</td>
    <td align="right">    14864.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_3 ZN VAV TERM</td>
    <td align="right">   19885.963</td>
    <td align="right">   19885.963</td>
    <td align="right">    0.317671</td>
    <td align="right">  0.00043496</td>
    <td align="right">     412.984</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    15626.46</td>
    <td align="right">    19885.96</td>
    <td align="right">    0.317671</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00760562</td>
    <td align="right">     40.7868</td>
    <td align="right">    11701.21</td>
    <td align="right">        0.00</td>
    <td align="right">    16561.81</td>
    <td align="right">    16561.81</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_4 ZN VAV TERM</td>
    <td align="right">    7224.137</td>
    <td align="right">    7224.137</td>
    <td align="right">    0.529982</td>
    <td align="right">  0.00015801</td>
    <td align="right">     130.325</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     6839.18</td>
    <td align="right">     7224.14</td>
    <td align="right">    0.529982</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00326009</td>
    <td align="right">     17.6043</td>
    <td align="right">       36.16</td>
    <td align="right">        0.00</td>
    <td align="right">     7239.32</td>
    <td align="right">     7239.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_1 ZN VAV TERM</td>
    <td align="right">  319834.988</td>
    <td align="right">  319834.988</td>
    <td align="right">    3.891624</td>
    <td align="right">  0.00699570</td>
    <td align="right">    6641.921</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   222987.17</td>
    <td align="right">   319834.99</td>
    <td align="right">    3.891624</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741379</td>
    <td align="right">     39.7707</td>
    <td align="right">   188225.66</td>
    <td align="right">        0.00</td>
    <td align="right">   236427.54</td>
    <td align="right">   236427.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_2 ZN VAV TERM</td>
    <td align="right">  213724.756</td>
    <td align="right">  213724.756</td>
    <td align="right">    3.815959</td>
    <td align="right">  0.00467477</td>
    <td align="right">    4438.362</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   175008.94</td>
    <td align="right">   213724.76</td>
    <td align="right">    3.815959</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741504</td>
    <td align="right">     39.7774</td>
    <td align="right">   125778.86</td>
    <td align="right">        0.00</td>
    <td align="right">   185457.47</td>
    <td align="right">   185457.47</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_3 ZN VAV TERM</td>
    <td align="right">  323922.558</td>
    <td align="right">  323922.558</td>
    <td align="right">    2.623716</td>
    <td align="right">  0.00708511</td>
    <td align="right">    6726.817</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   178642.70</td>
    <td align="right">   323922.56</td>
    <td align="right">    2.623716</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742052</td>
    <td align="right">     39.8064</td>
    <td align="right">   190630.28</td>
    <td align="right">        0.00</td>
    <td align="right">   189535.52</td>
    <td align="right">   189535.52</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_4 ZN VAV TERM</td>
    <td align="right">  191007.674</td>
    <td align="right">  191007.674</td>
    <td align="right">    4.329487</td>
    <td align="right">  0.00417788</td>
    <td align="right">    3966.547</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   168609.23</td>
    <td align="right">   191007.67</td>
    <td align="right">    4.329487</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00735246</td>
    <td align="right">     39.4456</td>
    <td align="right">   112414.93</td>
    <td align="right">        0.00</td>
    <td align="right">   178625.94</td>
    <td align="right">   178625.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_1 ZN VAV TERM</td>
    <td align="right">   41617.389</td>
    <td align="right">   41617.389</td>
    <td align="right">    0.407888</td>
    <td align="right">  0.00091029</td>
    <td align="right">     864.258</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    25840.31</td>
    <td align="right">    41617.39</td>
    <td align="right">    0.407888</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742141</td>
    <td align="right">     39.8114</td>
    <td align="right">    24492.22</td>
    <td align="right">        0.00</td>
    <td align="right">    27407.27</td>
    <td align="right">    27407.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_2 ZN VAV TERM</td>
    <td align="right">   27640.316</td>
    <td align="right">   27640.316</td>
    <td align="right">    0.386039</td>
    <td align="right">  0.00060457</td>
    <td align="right">     573.999</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    20545.63</td>
    <td align="right">    27640.32</td>
    <td align="right">    0.386039</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741942</td>
    <td align="right">     39.8009</td>
    <td align="right">    16266.62</td>
    <td align="right">        0.00</td>
    <td align="right">    21779.51</td>
    <td align="right">    21779.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_3 ZN VAV TERM</td>
    <td align="right">   42144.308</td>
    <td align="right">   42144.308</td>
    <td align="right">    0.313174</td>
    <td align="right">  0.00092182</td>
    <td align="right">     875.202</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    21917.00</td>
    <td align="right">    42144.31</td>
    <td align="right">    0.313174</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742800</td>
    <td align="right">     39.8463</td>
    <td align="right">    24802.19</td>
    <td align="right">        0.00</td>
    <td align="right">    23256.72</td>
    <td align="right">    23256.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_4 ZN VAV TERM</td>
    <td align="right">   25186.851</td>
    <td align="right">   25186.851</td>
    <td align="right">    0.452450</td>
    <td align="right">  0.00055091</td>
    <td align="right">     523.043</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    20668.35</td>
    <td align="right">    25186.85</td>
    <td align="right">    0.452450</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00736840</td>
    <td align="right">     39.5304</td>
    <td align="right">    14823.30</td>
    <td align="right">        0.00</td>
    <td align="right">    21902.14</td>
    <td align="right">    21902.14</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">  121613.243</td>
    <td align="right">    -999.000</td>
    <td align="right">    4.924054</td>
    <td align="right">  0.00516338</td>
    <td align="right">    -999.000</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:02:00</td>
    <td align="right">   121613.24</td>
    <td align="right">    89457.81</td>
    <td align="right">    4.924054</td>
    <td align="right">       26.54</td>
    <td align="right">       18.84</td>
    <td align="right">  0.01052634</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">       34.40</td>
    <td align="right">  0.01445900</td>
    <td align="right">       23.90</td>
    <td align="right">     24.3733</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00925417</td>
    <td align="right">     49.4981</td>
    <td align="right">    44865.09</td>
    <td align="right">        0.00</td>
    <td align="right">   124802.44</td>
    <td align="right">    90099.78</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">    6716.527</td>
    <td align="right">    6716.527</td>
    <td align="right">    4.924054</td>
    <td align="right">  0.00014446</td>
    <td align="right">     111.874</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:01:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:01:00</td>
    <td align="right">     6620.14</td>
    <td align="right">     6716.53</td>
    <td align="right">    4.924054</td>
    <td align="right">      -10.60</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">       16.70</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">     24.3733</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">    16214.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6053.63</td>
    <td align="right">     6053.63</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  486012.882</td>
    <td align="right">  367224.796</td>
    <td align="right">   26.695765</td>
    <td align="right">  0.01064932</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   11578.792</td>
    <td align="right">    8748.779</td>
    <td align="right">    0.636001</td>
    <td align="right">  0.00025371</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  101365.923</td>
    <td align="right">   76590.728</td>
    <td align="right">    5.567838</td>
    <td align="right">  0.00222109</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   10506.712</td>
    <td align="right">    7938.730</td>
    <td align="right">    0.577114</td>
    <td align="right">  0.00023022</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  486012.882</td>
    <td align="right">  486012.882</td>
    <td align="right">   26.695765</td>
    <td align="right">  0.01064932</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   11578.792</td>
    <td align="right">   11578.792</td>
    <td align="right">    0.636001</td>
    <td align="right">  0.00025371</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  101365.923</td>
    <td align="right">  101365.923</td>
    <td align="right">    5.567838</td>
    <td align="right">  0.00222109</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   10506.712</td>
    <td align="right">   10506.712</td>
    <td align="right">    0.577114</td>
    <td align="right">  0.00023022</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">  486012.882</td>
    <td align="right">  486012.882</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   486012.88</td>
    <td align="right">   486012.88</td>
    <td align="right">   26.695765</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right"> 1285366.290</td>
    <td align="right"> 1285366.290</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  1285366.29</td>
    <td align="right">  1285366.29</td>
    <td align="right">   26.695765</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right"> 1285366.290</td>
    <td align="right"> 1285366.290</td>
    <td align="right">   26.695765</td>
    <td align="right">  0.02764511</td>
    <td align="right">   23900.248</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  1029989.41</td>
    <td align="right">  1285366.29</td>
    <td align="right">   26.695765</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1177510.32</td>
    <td align="right">  1177510.32</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">   11578.792</td>
    <td align="right">   11578.792</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11578.79</td>
    <td align="right">    11578.79</td>
    <td align="right">    0.636001</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">  101365.923</td>
    <td align="right">  101365.923</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   101365.92</td>
    <td align="right">   101365.92</td>
    <td align="right">    5.567838</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">   10506.712</td>
    <td align="right">   10506.712</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    10506.71</td>
    <td align="right">    10506.71</td>
    <td align="right">    0.577114</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      0.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">  320999.066</td>
    <td align="right">    -999.000</td>
    <td align="right">   14.419690</td>
    <td align="right">  0.01362877</td>
    <td align="right">    -999.000</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:08:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:46:00</td>
    <td align="right">   320999.07</td>
    <td align="right">   255099.40</td>
    <td align="right">   14.419690</td>
    <td align="right">       25.82</td>
    <td align="right">       18.05</td>
    <td align="right">  0.00983245</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">       34.32</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.88</td>
    <td align="right">     17.6023</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881511</td>
    <td align="right">     47.1825</td>
    <td align="right">   131248.80</td>
    <td align="right">        0.00</td>
    <td align="right">   330167.44</td>
    <td align="right">   253897.23</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">   47392.066</td>
    <td align="right">   47392.066</td>
    <td align="right">    4.325907</td>
    <td align="right">  0.00101929</td>
    <td align="right">     719.772</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    39651.33</td>
    <td align="right">    47392.07</td>
    <td align="right">    4.325907</td>
    <td align="right">       -8.69</td>
    <td align="right">       -8.90</td>
    <td align="right">  0.00168707</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">     58.6743</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00763384</td>
    <td align="right">     40.9362</td>
    <td align="right">    19826.40</td>
    <td align="right">        0.00</td>
    <td align="right">    45443.58</td>
    <td align="right">    45443.58</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right"> 2154367.704</td>
    <td align="right">    -999.000</td>
    <td align="right">  122.446630</td>
    <td align="right">  0.09146877</td>
    <td align="right">    -999.000</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:48:00</td>
    <td align="right">  2154367.70</td>
    <td align="right">  1905841.92</td>
    <td align="right">  122.446630</td>
    <td align="right">       24.13</td>
    <td align="right">       16.79</td>
    <td align="right">  0.00899658</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">       33.93</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.78</td>
    <td align="right">      1.3511</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887924</td>
    <td align="right">     47.5209</td>
    <td align="right">  1117775.22</td>
    <td align="right">        0.00</td>
    <td align="right">  2231507.75</td>
    <td align="right">  1884235.36</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right">  565981.976</td>
    <td align="right">  565981.976</td>
    <td align="right">   36.733989</td>
    <td align="right">  0.01217290</td>
    <td align="right">    8421.214</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   452659.33</td>
    <td align="right">   565981.98</td>
    <td align="right">   36.733989</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">      4.5037</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00755640</td>
    <td align="right">     40.5263</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   518725.25</td>
    <td align="right">   518725.25</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">  310567.470</td>
    <td align="right">    -999.000</td>
    <td align="right">   13.805706</td>
    <td align="right">  0.01318588</td>
    <td align="right">    -999.000</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:53:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:24:00</td>
    <td align="right">   310567.47</td>
    <td align="right">   244163.08</td>
    <td align="right">   13.805706</td>
    <td align="right">       25.82</td>
    <td align="right">       18.11</td>
    <td align="right">  0.00991161</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">       33.85</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.75</td>
    <td align="right">     18.3851</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884751</td>
    <td align="right">     47.3535</td>
    <td align="right">   125704.54</td>
    <td align="right">        0.00</td>
    <td align="right">   319355.11</td>
    <td align="right">   243180.22</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">   49875.419</td>
    <td align="right">   49875.419</td>
    <td align="right">    4.141712</td>
    <td align="right">  0.00107270</td>
    <td align="right">     755.106</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    41245.91</td>
    <td align="right">    19037.97</td>
    <td align="right">    4.141712</td>
    <td align="right">        9.04</td>
    <td align="right">        6.66</td>
    <td align="right">  0.00513722</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">     61.2837</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00763071</td>
    <td align="right">     40.9201</td>
    <td align="right">    76473.17</td>
    <td align="right">        0.00</td>
    <td align="right">    47279.57</td>
    <td align="right">    47279.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEMENT ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   33106.489</td>
    <td align="right">   33106.489</td>
    <td align="right">    0.984811</td>
    <td align="right">  0.00072413</td>
    <td align="right">     750.846</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.8963</td>
    <td align="right">    0.912540</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    33173.54</td>
    <td align="right">    33106.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.17970213</td>
    <td align="right">    0.984811</td>
    <td align="right">       16.70</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.72405908</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    33173.54</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">    24324.91</td>
    <td align="right">        0.00</td>
    <td align="right">    25451.75</td>
    <td align="right">    25451.75</td>
    <td align="right">  1.17970213</td>
    <td align="right">       16.70</td>
    <td align="right">       13.18</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       37.86</td>
    <td align="right">       20.51</td>
    <td align="right">  0.00800000</td>
    <td align="right">     58611.4</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_BOTTOM ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   31809.675</td>
    <td align="right">   31809.675</td>
    <td align="right">    2.325114</td>
    <td align="right">  0.00069577</td>
    <td align="right">     574.004</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.8137</td>
    <td align="right">    0.876795</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:01:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:01:00</td>
    <td align="right">    30114.54</td>
    <td align="right">    31809.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.78524786</td>
    <td align="right">    2.325114</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.69569696</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    30114.54</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31876.46</td>
    <td align="right">    31876.46</td>
    <td align="right">  2.78524786</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       24.02</td>
    <td align="right">       15.95</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44504.6</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_MID ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  309986.822</td>
    <td align="right">  309986.822</td>
    <td align="right">   12.579237</td>
    <td align="right">  0.00678029</td>
    <td align="right">    6001.881</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      7.9252</td>
    <td align="right">    8.544411</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   293307.30</td>
    <td align="right">   309986.82</td>
    <td align="right">      1.0000</td>
    <td align="right"> 15.06863376</td>
    <td align="right">   12.579237</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  6.77960059</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   293307.30</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">   137891.42</td>
    <td align="right">        0.00</td>
    <td align="right">   310564.64</td>
    <td align="right">   310564.64</td>
    <td align="right"> 15.06863376</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       33.01</td>
    <td align="right">       19.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     53669.8</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU CORE_TOP ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   81979.046</td>
    <td align="right">   81979.046</td>
    <td align="right">    2.532758</td>
    <td align="right">  0.00179311</td>
    <td align="right">    1689.732</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      2.0950</td>
    <td align="right">    2.259653</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    77535.17</td>
    <td align="right">    81979.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.03398356</td>
    <td align="right">    2.532758</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  1.79293166</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    77535.17</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">    47328.62</td>
    <td align="right">        0.00</td>
    <td align="right">    82116.58</td>
    <td align="right">    82116.58</td>
    <td align="right">  3.03398356</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       39.34</td>
    <td align="right">       20.95</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60125.4</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_1 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19912.843</td>
    <td align="right">   19912.843</td>
    <td align="right">    0.408263</td>
    <td align="right">  0.00043555</td>
    <td align="right">     413.542</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.4612</td>
    <td align="right">    0.548873</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    17067.34</td>
    <td align="right">    19912.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.48905658</td>
    <td align="right">    0.408263</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.43550601</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    17067.34</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00760612</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00760612</td>
    <td align="right">     40.7894</td>
    <td align="right">    11717.02</td>
    <td align="right">        0.00</td>
    <td align="right">    18083.29</td>
    <td align="right">    18083.29</td>
    <td align="right">  0.48905658</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       49.06</td>
    <td align="right">       23.69</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70035.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_2 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16285.928</td>
    <td align="right">   16285.928</td>
    <td align="right">    0.339474</td>
    <td align="right">  0.00035622</td>
    <td align="right">     338.225</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.3791</td>
    <td align="right">    0.448902</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    14029.76</td>
    <td align="right">    16285.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.40665516</td>
    <td align="right">    0.339474</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.35618315</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    14029.76</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00767527</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00767527</td>
    <td align="right">     41.1558</td>
    <td align="right">     9582.40</td>
    <td align="right">        0.00</td>
    <td align="right">    14864.62</td>
    <td align="right">    14864.62</td>
    <td align="right">  0.40665516</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       48.65</td>
    <td align="right">       23.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     69613.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_3 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19885.963</td>
    <td align="right">   19885.963</td>
    <td align="right">    0.317671</td>
    <td align="right">  0.00043496</td>
    <td align="right">     412.984</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.4222</td>
    <td align="right">    0.548132</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    15626.46</td>
    <td align="right">    19885.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38053667</td>
    <td align="right">    0.317671</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.43491813</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    15626.46</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00760562</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00760562</td>
    <td align="right">     40.7868</td>
    <td align="right">    11701.21</td>
    <td align="right">        0.00</td>
    <td align="right">    16561.81</td>
    <td align="right">    16561.81</td>
    <td align="right">  0.38053667</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       55.48</td>
    <td align="right">       25.35</td>
    <td align="right">  0.00800000</td>
    <td align="right">     76582.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_BOT_ZN_4 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7224.137</td>
    <td align="right">    7224.137</td>
    <td align="right">    0.529982</td>
    <td align="right">  0.00015801</td>
    <td align="right">     130.325</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.1848</td>
    <td align="right">    0.199125</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">     6839.18</td>
    <td align="right">     7224.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.63486386</td>
    <td align="right">    0.529982</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.15799627</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6839.18</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00326009</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00326009</td>
    <td align="right">     17.6043</td>
    <td align="right">       36.16</td>
    <td align="right">        0.00</td>
    <td align="right">     7239.32</td>
    <td align="right">     7239.32</td>
    <td align="right">  0.63486386</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       23.98</td>
    <td align="right">       15.93</td>
    <td align="right">  0.00800000</td>
    <td align="right">     44462.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_1 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  319834.988</td>
    <td align="right">  319834.988</td>
    <td align="right">    3.891624</td>
    <td align="right">  0.00699570</td>
    <td align="right">    6641.921</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      6.0251</td>
    <td align="right">    8.815863</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   222987.17</td>
    <td align="right">   319834.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.66176554</td>
    <td align="right">    3.891624</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  6.99498597</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   222987.17</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741379</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741379</td>
    <td align="right">     39.7707</td>
    <td align="right">   188225.66</td>
    <td align="right">        0.00</td>
    <td align="right">   236427.54</td>
    <td align="right">   236427.54</td>
    <td align="right">  4.66176554</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       62.54</td>
    <td align="right">       27.05</td>
    <td align="right">  0.00800000</td>
    <td align="right">     83776.1</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_2 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  213724.756</td>
    <td align="right">  213724.756</td>
    <td align="right">    3.815959</td>
    <td align="right">  0.00467477</td>
    <td align="right">    4438.362</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      4.7287</td>
    <td align="right">    5.891064</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   175008.94</td>
    <td align="right">   213724.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.57112705</td>
    <td align="right">    3.815959</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  4.67429058</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   175008.94</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741504</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741504</td>
    <td align="right">     39.7774</td>
    <td align="right">   125778.86</td>
    <td align="right">        0.00</td>
    <td align="right">   185457.47</td>
    <td align="right">   185457.47</td>
    <td align="right">  4.57112705</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       52.59</td>
    <td align="right">       24.62</td>
    <td align="right">  0.00800000</td>
    <td align="right">     73631.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_3 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  323922.558</td>
    <td align="right">  323922.558</td>
    <td align="right">    2.623716</td>
    <td align="right">  0.00708511</td>
    <td align="right">    6726.817</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      4.8269</td>
    <td align="right">    8.928532</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   178642.70</td>
    <td align="right">   323922.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.14294222</td>
    <td align="right">    2.623716</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  7.08438363</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   178642.70</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742052</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742052</td>
    <td align="right">     39.8064</td>
    <td align="right">   190630.28</td>
    <td align="right">        0.00</td>
    <td align="right">   189535.52</td>
    <td align="right">   189535.52</td>
    <td align="right">  3.14294222</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       71.94</td>
    <td align="right">       29.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     93365.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_MID_ZN_4 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  191007.674</td>
    <td align="right">  191007.674</td>
    <td align="right">    4.329487</td>
    <td align="right">  0.00417788</td>
    <td align="right">    3966.547</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      4.5558</td>
    <td align="right">    5.264895</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   168609.23</td>
    <td align="right">   191007.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.18628128</td>
    <td align="right">    4.329487</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  4.17745416</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   168609.23</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00735246</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00735246</td>
    <td align="right">     39.4456</td>
    <td align="right">   112414.93</td>
    <td align="right">        0.00</td>
    <td align="right">   178625.94</td>
    <td align="right">   178625.94</td>
    <td align="right">  5.18628128</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       46.58</td>
    <td align="right">       23.02</td>
    <td align="right">  0.00800000</td>
    <td align="right">     67501.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_1 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   41617.389</td>
    <td align="right">   41617.389</td>
    <td align="right">    0.407888</td>
    <td align="right">  0.00091029</td>
    <td align="right">     864.258</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.6982</td>
    <td align="right">    1.147133</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    25840.31</td>
    <td align="right">    41617.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.48860841</td>
    <td align="right">    0.407888</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.91019764</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    25840.31</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742141</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742141</td>
    <td align="right">     39.8114</td>
    <td align="right">    24492.22</td>
    <td align="right">        0.00</td>
    <td align="right">    27407.27</td>
    <td align="right">    27407.27</td>
    <td align="right">  0.48860841</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       67.81</td>
    <td align="right">       28.25</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89152.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_2 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   27640.316</td>
    <td align="right">   27640.316</td>
    <td align="right">    0.386039</td>
    <td align="right">  0.00060457</td>
    <td align="right">     573.999</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.5551</td>
    <td align="right">    0.761872</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    20545.63</td>
    <td align="right">    27640.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46243492</td>
    <td align="right">    0.386039</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.60451054</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    20545.63</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741942</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00741942</td>
    <td align="right">     39.8009</td>
    <td align="right">    16266.62</td>
    <td align="right">        0.00</td>
    <td align="right">    21779.51</td>
    <td align="right">    21779.51</td>
    <td align="right">  0.46243492</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       58.99</td>
    <td align="right">       26.21</td>
    <td align="right">  0.00800000</td>
    <td align="right">     80157.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_3 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   42144.308</td>
    <td align="right">   42144.308</td>
    <td align="right">    0.313174</td>
    <td align="right">  0.00092182</td>
    <td align="right">     875.202</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.5922</td>
    <td align="right">    1.161657</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    21917.00</td>
    <td align="right">    42144.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37514972</td>
    <td align="right">    0.313174</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.92172167</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    21917.00</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742800</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00742800</td>
    <td align="right">     39.8463</td>
    <td align="right">    24802.19</td>
    <td align="right">        0.00</td>
    <td align="right">    23256.72</td>
    <td align="right">    23256.72</td>
    <td align="right">  0.37514972</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       73.59</td>
    <td align="right">       29.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     95053.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN RHT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU PERIMETER_TOP_ZN_4 ZN VAV TERM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   25186.851</td>
    <td align="right">   25186.851</td>
    <td align="right">    0.452450</td>
    <td align="right">  0.00055091</td>
    <td align="right">     523.043</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.5585</td>
    <td align="right">    0.694245</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    20668.35</td>
    <td align="right">    25186.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.54198900</td>
    <td align="right">    0.452450</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">  0.55085177</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    20668.35</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00736840</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00736840</td>
    <td align="right">     39.5304</td>
    <td align="right">    14823.30</td>
    <td align="right">        0.00</td>
    <td align="right">    21902.14</td>
    <td align="right">    21902.14</td>
    <td align="right">  0.54198900</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       52.43</td>
    <td align="right">       24.58</td>
    <td align="right">  0.00800000</td>
    <td align="right">     73470.5</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  121613.243</td>
    <td align="right">    -999.000</td>
    <td align="right">    4.924054</td>
    <td align="right">  0.00516338</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.4079</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.924054</td>
    <td align="right">  5.89851067</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">123.43420179</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  2907499.00</td>
    <td align="right">      4.1827</td>
    <td align="right">    4.182674</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:02:00</td>
    <td align="right">   121613.24</td>
    <td align="right">    89457.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.89851067</td>
    <td align="right">    4.924054</td>
    <td align="right">       26.54</td>
    <td align="right">       18.84</td>
    <td align="right">  0.01052634</td>
    <td align="right">     53513.0</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">     34322.2</td>
    <td align="right">  5.16285071</td>
    <td align="right">        6.67</td>
    <td align="right">       10.66</td>
    <td align="right">        5.61</td>
    <td align="right">    8416.234</td>
    <td align="right">   113197.01</td>
    <td align="right">       34.40</td>
    <td align="right">  0.01445900</td>
    <td align="right">       23.90</td>
    <td align="right">  1.20015641</td>
    <td align="right">     24.3733</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00925571</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00925417</td>
    <td align="right">     49.4981</td>
    <td align="right">    44865.09</td>
    <td align="right">        0.00</td>
    <td align="right">   124802.44</td>
    <td align="right">    90099.78</td>
    <td align="right">  5.89851067</td>
    <td align="right">       26.54</td>
    <td align="right">       18.89</td>
    <td align="right">  0.01052634</td>
    <td align="right">     53513.0</td>
    <td align="right">       11.63</td>
    <td align="right">       11.30</td>
    <td align="right">  0.00819406</td>
    <td align="right">     32354.7</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_BAS</td>
    <td align="right">BASEMENT ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6716.527</td>
    <td align="right">    6716.527</td>
    <td align="right">    4.924054</td>
    <td align="right">  0.00014446</td>
    <td align="right">     111.874</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">CAV_BAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    4.924054</td>
    <td align="right">  5.89851067</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      0.1789</td>
    <td align="right">    0.182041</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:01:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:01:00</td>
    <td align="right">     6620.14</td>
    <td align="right">     6716.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.89851067</td>
    <td align="right">    4.924054</td>
    <td align="right">      -10.60</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">     -6869.2</td>
    <td align="right">       16.70</td>
    <td align="right">       13.13</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  0.14444143</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">     6620.14</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  1.20015641</td>
    <td align="right">     24.3733</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     42.8745</td>
    <td align="right">    16214.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6053.63</td>
    <td align="right">     6053.63</td>
    <td align="right">  5.89851067</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">  0.00642165</td>
    <td align="right">     23177.6</td>
    <td align="right">        8.01</td>
    <td align="right">        7.73</td>
    <td align="right">  0.00642165</td>
    <td align="right">     24203.9</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  486012.882</td>
    <td align="right">  367224.796</td>
    <td align="right">   26.695765</td>
    <td align="right">  0.01064932</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11578.792</td>
    <td align="right">    8748.779</td>
    <td align="right">    0.636001</td>
    <td align="right">  0.00025371</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101365.923</td>
    <td align="right">   76590.728</td>
    <td align="right">    5.567838</td>
    <td align="right">  0.00222109</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP CLG COIL</td>
    <td align="right">Coil:COOLING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10506.712</td>
    <td align="right">    7938.730</td>
    <td align="right">    0.577114</td>
    <td align="right">  0.00023022</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  486012.882</td>
    <td align="right">  486012.882</td>
    <td align="right">   26.695765</td>
    <td align="right">  0.01064932</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11578.792</td>
    <td align="right">   11578.792</td>
    <td align="right">    0.636001</td>
    <td align="right">  0.00025371</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101365.923</td>
    <td align="right">  101365.923</td>
    <td align="right">    5.567838</td>
    <td align="right">  0.00222109</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER WATER-TO-AIR HP HTG COIL</td>
    <td align="right">Coil:HEATING:WaterToAirHeatPump:EquationFit</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10506.712</td>
    <td align="right">   10506.712</td>
    <td align="right">    0.577114</td>
    <td align="right">  0.00023022</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">  -999.00000</td>
    <td align="right">  -999.00000</td>
    <td align="right">   -999.0000</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  486012.882</td>
    <td align="right">  486012.882</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   26.695765</td>
    <td align="right"> 31.97878545</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   486012.88</td>
    <td align="right">   486012.88</td>
    <td align="right">      1.0000</td>
    <td align="right"> 31.97878545</td>
    <td align="right">   26.695765</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   486012.88</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 1285366.290</td>
    <td align="right"> 1285366.290</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   26.695765</td>
    <td align="right"> 31.97878545</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  1285366.29</td>
    <td align="right">  1285366.29</td>
    <td align="right">      1.0000</td>
    <td align="right"> 31.97878545</td>
    <td align="right">   26.695765</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">  1285366.29</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1285366.290</td>
    <td align="right"> 1285366.290</td>
    <td align="right">   26.695765</td>
    <td align="right">  0.02764511</td>
    <td align="right">   23900.248</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   26.695765</td>
    <td align="right"> 31.97878545</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">     27.8303</td>
    <td align="right">   34.837899</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  1029989.41</td>
    <td align="right">  1285366.29</td>
    <td align="right">      1.0000</td>
    <td align="right"> 31.97878545</td>
    <td align="right">   26.695765</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right"> 27.64228580</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">  1029989.41</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1177510.32</td>
    <td align="right">  1177510.32</td>
    <td align="right"> 31.97878545</td>
    <td align="right">        7.00</td>
    <td align="right">       -1.41</td>
    <td align="right">  0.00000000</td>
    <td align="right">      7059.0</td>
    <td align="right">       43.64</td>
    <td align="right">       15.87</td>
    <td align="right">  0.00000000</td>
    <td align="right">     43880.6</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11578.792</td>
    <td align="right">   11578.792</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_BOT_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.636001</td>
    <td align="right">  0.76186396</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11578.79</td>
    <td align="right">    11578.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76186396</td>
    <td align="right">    0.636001</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11578.79</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  101365.923</td>
    <td align="right">  101365.923</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_MID_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    5.567838</td>
    <td align="right">  6.66969790</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   101365.92</td>
    <td align="right">   101365.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.66969790</td>
    <td align="right">    5.567838</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   101365.92</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10506.712</td>
    <td align="right">   10506.712</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">DATACENTER_TOP_ZN_6 ZN PSZ-AC DATA CENTER FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.577114</td>
    <td align="right">  0.69132298</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    10506.71</td>
    <td align="right">    10506.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69132298</td>
    <td align="right">    0.577114</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       40.00</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10506.71</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  320999.066</td>
    <td align="right">    -999.000</td>
    <td align="right">   14.419690</td>
    <td align="right">  0.01362877</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.1180</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_BOT WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   14.419690</td>
    <td align="right"> 17.27330843</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">123.43420179</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  2907499.00</td>
    <td align="right">     11.0404</td>
    <td align="right">   11.040200</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:08:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:09:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:46:00</td>
    <td align="right">   320999.07</td>
    <td align="right">   255099.40</td>
    <td align="right">      1.0000</td>
    <td align="right"> 17.27330843</td>
    <td align="right">   14.419690</td>
    <td align="right">       25.82</td>
    <td align="right">       18.05</td>
    <td align="right">  0.00983245</td>
    <td align="right">     51008.7</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">     34322.2</td>
    <td align="right"> 13.62738313</td>
    <td align="right">        6.67</td>
    <td align="right">       10.66</td>
    <td align="right">        5.61</td>
    <td align="right">   32767.367</td>
    <td align="right">   288231.70</td>
    <td align="right">       34.32</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.88</td>
    <td align="right">  2.53819473</td>
    <td align="right">     17.6023</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884038</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00881511</td>
    <td align="right">     47.1825</td>
    <td align="right">   131248.80</td>
    <td align="right">        0.00</td>
    <td align="right">   330167.44</td>
    <td align="right">   253897.23</td>
    <td align="right"> 17.27330843</td>
    <td align="right">       25.82</td>
    <td align="right">       18.11</td>
    <td align="right">  0.00983245</td>
    <td align="right">     51008.7</td>
    <td align="right">       11.45</td>
    <td align="right">       11.11</td>
    <td align="right">  0.00808182</td>
    <td align="right">     31894.4</td>
  </tr>
  <tr>
    <td align="right">VAV_BOT WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_BOT WITH REHEAT</td>
    <td align="right">PERIMETER_BOT_ZN_1 ZN; PERIMETER_BOT_ZN_2 ZN; PERIMETER_BOT_ZN_3 ZN; PERIMETER_BOT_ZN_4 ZN; CORE_BOTTOM ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   47392.066</td>
    <td align="right">   47392.066</td>
    <td align="right">    4.325907</td>
    <td align="right">  0.00101929</td>
    <td align="right">     719.772</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_BOT WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   14.419690</td>
    <td align="right"> 17.27330843</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      1.0714</td>
    <td align="right">    1.284490</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">    39651.33</td>
    <td align="right">    47392.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.18199253</td>
    <td align="right">    4.325907</td>
    <td align="right">       -8.69</td>
    <td align="right">       -8.90</td>
    <td align="right">  0.00168707</td>
    <td align="right">     -4537.6</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">  1.01918422</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    39651.33</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  2.53819473</td>
    <td align="right">     58.6743</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00446961</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00763384</td>
    <td align="right">     40.9362</td>
    <td align="right">    19826.40</td>
    <td align="right">        0.00</td>
    <td align="right">    45443.58</td>
    <td align="right">    45443.58</td>
    <td align="right">  5.18199253</td>
    <td align="right">        7.00</td>
    <td align="right">        2.54</td>
    <td align="right">  0.00274146</td>
    <td align="right">     13925.8</td>
    <td align="right">       15.68</td>
    <td align="right">        7.05</td>
    <td align="right">  0.00274146</td>
    <td align="right">     22695.3</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; CORE_MID ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 2154367.704</td>
    <td align="right">    -999.000</td>
    <td align="right">  122.446630</td>
    <td align="right">  0.09146877</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5642</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_MID WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  122.446630</td>
    <td align="right">146.67848899</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">123.43420179</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  2907499.00</td>
    <td align="right">     74.0969</td>
    <td align="right">   74.095702</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:46:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:48:00</td>
    <td align="right">  2154367.70</td>
    <td align="right">  1905841.92</td>
    <td align="right">      1.0000</td>
    <td align="right">146.67848899</td>
    <td align="right">  122.446630</td>
    <td align="right">       24.13</td>
    <td align="right">       16.79</td>
    <td align="right">  0.00899658</td>
    <td align="right">     47154.3</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">     34322.2</td>
    <td align="right"> 91.45943771</td>
    <td align="right">        6.67</td>
    <td align="right">       10.66</td>
    <td align="right">        5.61</td>
    <td align="right">  272174.228</td>
    <td align="right">  1882193.48</td>
    <td align="right">       33.93</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.78</td>
    <td align="right">  1.65437780</td>
    <td align="right">      1.3511</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00892177</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887924</td>
    <td align="right">     47.5209</td>
    <td align="right">  1117775.22</td>
    <td align="right">        0.00</td>
    <td align="right">  2231507.75</td>
    <td align="right">  1884235.36</td>
    <td align="right">146.67848899</td>
    <td align="right">       24.13</td>
    <td align="right">       16.84</td>
    <td align="right">  0.00899658</td>
    <td align="right">     47154.3</td>
    <td align="right">       11.56</td>
    <td align="right">       11.13</td>
    <td align="right">  0.00805797</td>
    <td align="right">     31940.7</td>
  </tr>
  <tr>
    <td align="right">VAV_MID WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_MID WITH REHEAT</td>
    <td align="right">PERIMETER_MID_ZN_1 ZN; PERIMETER_MID_ZN_2 ZN; PERIMETER_MID_ZN_3 ZN; PERIMETER_MID_ZN_4 ZN; CORE_MID ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  565981.976</td>
    <td align="right">  565981.976</td>
    <td align="right">   36.733989</td>
    <td align="right">  0.01217290</td>
    <td align="right">    8421.214</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_MID WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  122.446630</td>
    <td align="right">146.67848899</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">     12.2309</td>
    <td align="right">   15.340081</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   452659.33</td>
    <td align="right">   565981.98</td>
    <td align="right">      1.0000</td>
    <td align="right"> 44.00354670</td>
    <td align="right">   36.733989</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.83</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right"> 12.17165540</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">   452659.33</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.83</td>
    <td align="right">  1.65437780</td>
    <td align="right">      4.5037</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00755640</td>
    <td align="right">     40.5263</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   518725.25</td>
    <td align="right">   518725.25</td>
    <td align="right"> 44.00354670</td>
    <td align="right">        7.00</td>
    <td align="right">       -1.41</td>
    <td align="right">  0.00000000</td>
    <td align="right">      7059.0</td>
    <td align="right">       18.73</td>
    <td align="right">        5.15</td>
    <td align="right">  0.00000000</td>
    <td align="right">     18847.3</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_TOP_ZN_4 ZN; CORE_TOP ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  310567.470</td>
    <td align="right">    -999.000</td>
    <td align="right">   13.805706</td>
    <td align="right">  0.01318588</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.2652</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_TOP WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   13.805706</td>
    <td align="right"> 16.53781847</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">123.43420179</td>
    <td align="right">       12.28</td>
    <td align="right">        6.67</td>
    <td align="right">        5.61</td>
    <td align="right">  2907499.00</td>
    <td align="right">     10.6816</td>
    <td align="right">   10.681424</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:53:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:54:00</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:24:00</td>
    <td align="right">   310567.47</td>
    <td align="right">   244163.08</td>
    <td align="right">      1.0000</td>
    <td align="right"> 16.53781847</td>
    <td align="right">   13.805706</td>
    <td align="right">       25.82</td>
    <td align="right">       18.11</td>
    <td align="right">  0.00991161</td>
    <td align="right">     51204.4</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00832074</td>
    <td align="right">     34322.2</td>
    <td align="right"> 13.18453024</td>
    <td align="right">        6.67</td>
    <td align="right">       10.66</td>
    <td align="right">        5.61</td>
    <td align="right">   31372.147</td>
    <td align="right">   279195.32</td>
    <td align="right">       33.85</td>
    <td align="right">  0.01445899</td>
    <td align="right">       23.75</td>
    <td align="right">  2.53819473</td>
    <td align="right">     18.3851</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888379</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884751</td>
    <td align="right">     47.3535</td>
    <td align="right">   125704.54</td>
    <td align="right">        0.00</td>
    <td align="right">   319355.11</td>
    <td align="right">   243180.22</td>
    <td align="right"> 16.53781847</td>
    <td align="right">       25.82</td>
    <td align="right">       18.17</td>
    <td align="right">  0.00991161</td>
    <td align="right">     51204.4</td>
    <td align="right">       11.45</td>
    <td align="right">       11.11</td>
    <td align="right">  0.00808540</td>
    <td align="right">     31893.8</td>
  </tr>
  <tr>
    <td align="right">VAV_TOP WITH REHEAT MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_TOP WITH REHEAT</td>
    <td align="right">PERIMETER_TOP_ZN_1 ZN; PERIMETER_TOP_ZN_2 ZN; PERIMETER_TOP_ZN_3 ZN; PERIMETER_TOP_ZN_4 ZN; CORE_TOP ZN;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49875.419</td>
    <td align="right">   49875.419</td>
    <td align="right">    4.141712</td>
    <td align="right">  0.00107270</td>
    <td align="right">     755.106</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1979</td>
    <td align="right">VAV_TOP WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   13.805706</td>
    <td align="right"> 16.53781847</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 79.34544432</td>
    <td align="right">       71.11</td>
    <td align="right">       82.22</td>
    <td align="right">       11.11</td>
    <td align="right">  3700962.46</td>
    <td align="right">      1.1145</td>
    <td align="right">    1.351797</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BALTIMORE BLT WASHNGTN INTL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    41245.91</td>
    <td align="right">    19037.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.96134554</td>
    <td align="right">    4.141712</td>
    <td align="right">        9.04</td>
    <td align="right">        6.66</td>
    <td align="right">  0.00513722</td>
    <td align="right">     22014.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">  1.07258965</td>
    <td align="right">       60.00</td>
    <td align="right">       48.89</td>
    <td align="right">       11.11</td>
    <td align="right">       0.000</td>
    <td align="right">    41245.91</td>
    <td align="right">      -10.60</td>
    <td align="right">  0.00152428</td>
    <td align="right">      -10.60</td>
    <td align="right">  2.53819473</td>
    <td align="right">     61.2837</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00789022</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00763071</td>
    <td align="right">     40.9201</td>
    <td align="right">    76473.17</td>
    <td align="right">        0.00</td>
    <td align="right">    47279.57</td>
    <td align="right">    47279.57</td>
    <td align="right">  4.96134554</td>
    <td align="right">        7.00</td>
    <td align="right">        4.22</td>
    <td align="right">  0.00398893</td>
    <td align="right">     17061.9</td>
    <td align="right">       16.41</td>
    <td align="right">        8.86</td>
    <td align="right">  0.00398893</td>
    <td align="right">     26591.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CAV_BAS OA CONTROLLER</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        4.92</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">CAV_BAS VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">VAV_BOT WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">VAV_MID WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">VAV_TOP WITH REHEAT VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       14.75</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">        6.50</td>
    <td align="right">       25.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">        4.70</td>
    <td align="right">       26.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        7.47</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">       12.97</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       16.37</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">       33.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        8.30</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">       11.72</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        8.55</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">       15.05</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        8.07</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">       12.15</td>
    <td align="right">       17.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        4.53</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">       12.80</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       33.62</td>
    <td align="right">       30.25</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">      103.20</td>
    <td align="right">      149.59</td>
    <td align="right">     6779.02</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       92.68</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       92.68</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       92.68</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.570</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.521</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.381</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.983</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.450</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.561</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.341</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.621</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.461</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.602</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.369</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.677</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT ZN</td>
    <td align="right">      103.20</td>
    <td align="right">      149.59</td>
    <td align="right">     6779.02</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM ZN</td>
    <td align="right">       92.68</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID ZN</td>
    <td align="right">       92.68</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP ZN</td>
    <td align="right">       92.68</td>
    <td align="right">      134.34</td>
    <td align="right">     6849.35</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.123</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.200</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">       11.64</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.126</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 ZN</td>
    <td align="right">        7.50</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.236</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          98</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          41</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          30</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          20</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          23</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-11
    15:12:03</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      260.84</td>
    <td align="right">  1102771.80</td>
    <td align="right">01-AUG-01:01</td>
    <td align="right">  2021341.49</td>
    <td align="right">31-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      146.01</td>
    <td align="right">   639437.69</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">  1140810.22</td>
    <td align="right">01-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">        1.37</td>
    <td align="right">     7809.86</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">     8085.25</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       27.30</td>
    <td align="right">    20726.82</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">   340110.03</td>
    <td align="right">01-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DATACENTER_BOT_ZN_6 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">       16.20</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">      291.59</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       27.30</td>
    <td align="right">    20726.82</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">   340110.03</td>
    <td align="right">01-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">       13.71</td>
    <td align="right">    78098.61</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">    80852.53</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DATACENTER_MID_ZN_6 ZN</td>
    <td align="right">        0.25</td>
    <td align="right">      162.00</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">     2915.91</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">        1.37</td>
    <td align="right">     7809.86</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">     8085.25</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DATACENTER_TOP_ZN_6 ZN</td>
    <td align="right">        0.02</td>
    <td align="right">       16.20</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">      291.59</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">       66.13</td>
    <td align="right">   379946.14</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">   385907.54</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DATACENTER_BASEMENT_ZN_6 ZN</td>
    <td align="right">        0.53</td>
    <td align="right">      350.67</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">     6312.07</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT ZN</td>
    <td align="right">        4.16</td>
    <td align="right">    10215.77</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">    42573.77</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT ZN</td>
    <td align="right">        1.89</td>
    <td align="right">     1243.70</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">    22386.61</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM ZN</td>
    <td align="right">        3.74</td>
    <td align="right">     9174.48</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">    38234.24</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM ZN</td>
    <td align="right">        1.69</td>
    <td align="right">     1116.93</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">    20104.75</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID ZN</td>
    <td align="right">       37.38</td>
    <td align="right">    91744.82</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">   382342.37</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID ZN</td>
    <td align="right">       16.93</td>
    <td align="right">    11169.30</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">   201047.46</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP ZN</td>
    <td align="right">        3.74</td>
    <td align="right">     9174.48</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">    38234.24</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP ZN</td>
    <td align="right">        1.69</td>
    <td align="right">     1116.93</td>
    <td align="right">31-JUL-23:01</td>
    <td align="right">    20104.75</td>
    <td align="right">31-JUL-08:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        0.37</td>
    <td align="right">     1134.25</td>
    <td align="right">31-JUL-06:30</td>
    <td align="right">     4326.88</td>
    <td align="right">01-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1 ZN</td>
    <td align="right">        0.11</td>
    <td align="right">      122.52</td>
    <td align="right">31-JUL-06:30</td>
    <td align="right">     2050.49</td>
    <td align="right">01-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        0.24</td>
    <td align="right">      729.29</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">     2783.40</td>
    <td align="right">01-AUG-16:24</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">       77.30</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">     1316.44</td>
    <td align="right">01-AUG-16:24</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        0.36</td>
    <td align="right">     1134.22</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">     4326.77</td>
    <td align="right">01-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3 ZN</td>
    <td align="right">        0.11</td>
    <td align="right">      122.51</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">     2050.44</td>
    <td align="right">01-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        0.23</td>
    <td align="right">      729.29</td>
    <td align="right">31-JUL-06:58</td>
    <td align="right">     2473.05</td>
    <td align="right">01-AUG-16:24</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">       77.30</td>
    <td align="right">31-JUL-06:58</td>
    <td align="right">     1006.09</td>
    <td align="right">01-AUG-16:24</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        3.66</td>
    <td align="right">    11342.46</td>
    <td align="right">31-JUL-06:24</td>
    <td align="right">    38529.64</td>
    <td align="right">01-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1 ZN</td>
    <td align="right">        1.09</td>
    <td align="right">     1225.18</td>
    <td align="right">31-JUL-06:24</td>
    <td align="right">    15765.76</td>
    <td align="right">01-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        2.36</td>
    <td align="right">     7292.86</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">    27833.97</td>
    <td align="right">01-AUG-16:28</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2 ZN</td>
    <td align="right">        0.71</td>
    <td align="right">      773.04</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">    13164.38</td>
    <td align="right">01-AUG-16:28</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        3.65</td>
    <td align="right">    11342.18</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">    38528.60</td>
    <td align="right">01-AUG-16:13</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3 ZN</td>
    <td align="right">        1.08</td>
    <td align="right">     1225.12</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">    15765.22</td>
    <td align="right">01-AUG-16:13</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        2.33</td>
    <td align="right">     7292.86</td>
    <td align="right">31-JUL-06:50</td>
    <td align="right">    24730.47</td>
    <td align="right">01-AUG-16:26</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4 ZN</td>
    <td align="right">        0.68</td>
    <td align="right">      773.04</td>
    <td align="right">31-JUL-06:50</td>
    <td align="right">    10060.88</td>
    <td align="right">01-AUG-16:26</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.37</td>
    <td align="right">     1134.25</td>
    <td align="right">31-JUL-06:24</td>
    <td align="right">     3852.96</td>
    <td align="right">01-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1 ZN</td>
    <td align="right">        0.11</td>
    <td align="right">      122.52</td>
    <td align="right">31-JUL-06:24</td>
    <td align="right">     1576.58</td>
    <td align="right">01-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.24</td>
    <td align="right">      729.29</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">     2783.40</td>
    <td align="right">01-AUG-16:28</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2 ZN</td>
    <td align="right">        0.07</td>
    <td align="right">       77.30</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">     1316.44</td>
    <td align="right">01-AUG-16:28</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.36</td>
    <td align="right">     1134.22</td>
    <td align="right">31-JUL-06:01</td>
    <td align="right">     3852.86</td>
    <td align="right">01-AUG-16:13</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3 ZN</td>
    <td align="right">        0.11</td>
    <td align="right">      122.51</td>
