    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_top_ZN_3 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_top_ZN_4 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    CAV_bas,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.00000000000006,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_bot WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.53819472890053,        !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.00000000000006,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_mid WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.65437779703029,        !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.00000000000006,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_top WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.53819472890053,        !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.00000000000006,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.66666666666669,        !- Design Loop Exit Temperature {C}
    5.61111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444445,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Heat Pump Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    39.0000000000001,        !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    Zone Control Humidistat 1,  !- Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    OfficeLarge DC_MinRelHumSetSch;  !- Humidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Basement ZN Thermostat,  !- Name
    Basement ZN,             !- Zone or ZoneList Name
    Basement ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Basement_ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Core_bottom ZN Thermostat,  !- Name
    Core_bottom ZN,          !- Zone or ZoneList Name
    Core_bottom ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Core_bottom_ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Core_mid ZN Thermostat,  !- Name
    Core_mid ZN,             !- Zone or ZoneList Name
    Core_mid ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Core_mid ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Core_top ZN Thermostat,  !- Name
    Core_top ZN,             !- Zone or ZoneList Name
    Core_top ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Core_top ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    DataCenter_basement_ZN_6 ZN Thermostat,  !- Name
    DataCenter_basement_ZN_6 ZN,  !- Zone or ZoneList Name
    DataCenter_basement_ZN_6 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office OfficeLarge Main Data Center Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    DataCenter_bot_ZN_6 ZN Thermostat,  !- Name
    DataCenter_bot_ZN_6 ZN,  !- Zone or ZoneList Name
    DataCenter_bot_ZN_6 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office OfficeLarge Data Center Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    DataCenter_mid_ZN_6 ZN Thermostat,  !- Name
    DataCenter_mid_ZN_6 ZN,  !- Zone or ZoneList Name
    DataCenter_mid_ZN_6 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office OfficeLarge Data Center Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    DataCenter_top_ZN_6 ZN Thermostat,  !- Name
    DataCenter_top_ZN_6 ZN,  !- Zone or ZoneList Name
    DataCenter_top_ZN_6 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office OfficeLarge Data Center Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 ZN Thermostat,  !- Name
    Perimeter_bot_ZN_1 ZN,   !- Zone or ZoneList Name
    Perimeter_bot_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_bot_ZN_1 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 ZN Thermostat,  !- Name
    Perimeter_bot_ZN_2 ZN,   !- Zone or ZoneList Name
    Perimeter_bot_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_bot_ZN_2 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 ZN Thermostat,  !- Name
    Perimeter_bot_ZN_3 ZN,   !- Zone or ZoneList Name
    Perimeter_bot_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_bot_ZN_3 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 ZN Thermostat,  !- Name
    Perimeter_bot_ZN_4 ZN,   !- Zone or ZoneList Name
    Perimeter_bot_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_bot_ZN_4 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 ZN Thermostat,  !- Name
    Perimeter_mid_ZN_1 ZN,   !- Zone or ZoneList Name
    Perimeter_mid_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_mid_ZN_1 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 ZN Thermostat,  !- Name
    Perimeter_mid_ZN_2 ZN,   !- Zone or ZoneList Name
    Perimeter_mid_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_mid_ZN_2 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 ZN Thermostat,  !- Name
    Perimeter_mid_ZN_3 ZN,   !- Zone or ZoneList Name
    Perimeter_mid_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_mid_ZN_3 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 ZN Thermostat,  !- Name
    Perimeter_mid_ZN_4 ZN,   !- Zone or ZoneList Name
    Perimeter_mid_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_mid_ZN_4 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_1 ZN Thermostat,  !- Name
    Perimeter_top_ZN_1 ZN,   !- Zone or ZoneList Name
    Perimeter_top_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_top_ZN_1 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_2 ZN Thermostat,  !- Name
    Perimeter_top_ZN_2 ZN,   !- Zone or ZoneList Name
    Perimeter_top_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_top_ZN_2 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_3 ZN Thermostat,  !- Name
    Perimeter_top_ZN_3 ZN,   !- Zone or ZoneList Name
    Perimeter_top_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_top_ZN_3 ZN Thermostat;  !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_4 ZN Thermostat,  !- Name
    Perimeter_top_ZN_4 ZN,   !- Zone or ZoneList Name
    Perimeter_top_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    UD_Perimeter_top_ZN_4 ZN Thermostat;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 9,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 6,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 1,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 4,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office OfficeLarge Main Data Center Thermostat 1,  !- Name
    OfficeLarge HTGSETP_DC_SCH,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_DC_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office OfficeLarge Data Center Thermostat 3,  !- Name
    OfficeLarge HTGSETP_DC_SCH,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_DC_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office OfficeLarge Data Center Thermostat 2,  !- Name
    OfficeLarge HTGSETP_DC_SCH,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_DC_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office OfficeLarge Data Center Thermostat 1,  !- Name
    OfficeLarge HTGSETP_DC_SCH,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_DC_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 10,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 15,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 8,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 16,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 5,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 2,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 3,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 13,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 12,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 11,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 7,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Office WholeBuilding - Lg Office Thermostat 14,  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Basement_ZN Thermostat,  !- Name
    TSetHeat_Basement_ZN,    !- Heating Setpoint Temperature Schedule Name
    TSetCool_Basement_ZN;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Core_bottom_ZN Thermostat,  !- Name
    TSetHeat_Core_bottom_ZN, !- Heating Setpoint Temperature Schedule Name
    TSetCool_Core_bottom_ZN; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Core_mid ZN Thermostat,  !- Name
    TSetHeat_Core_mid_ZN,    !- Heating Setpoint Temperature Schedule Name
    TSetCool_Core_mid_ZN;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Core_top ZN Thermostat,  !- Name
    TSetHeat_Core_top_ZN,    !- Heating Setpoint Temperature Schedule Name
    TSetCool_Core_top_ZN;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_bot_ZN_1 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_bot_ZN_1,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_bot_ZN_1;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_bot_ZN_2 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_bot_ZN_2,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_bot_ZN_2;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_bot_ZN_3 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_bot_ZN_3,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_bot_ZN_3;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_bot_ZN_4 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_bot_ZN_4,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_bot_ZN_4;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_mid_ZN_1 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_mid_ZN_1,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_mid_ZN_1;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_mid_ZN_2 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_mid_ZN_2,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_mid_ZN_2;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_mid_ZN_3 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_mid_ZN_3,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_mid_ZN_3;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_mid_ZN_4 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_mid_ZN_4,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_mid_ZN_4;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_top_ZN_1 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_top_ZN_1,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_top_ZN_1;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_top_ZN_2 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_top_ZN_2,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_top_ZN_2;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_top_ZN_3 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_top_ZN_3,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_top_ZN_3;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    UD_Perimeter_top_ZN_4 ZN Thermostat,  !- Name
    TSetHeat_Perimeter_top_ZN_4,  !- Heating Setpoint Temperature Schedule Name
    TSetCool_Perimeter_top_ZN_4;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 224,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 242,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 255,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 268,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    Basement ZN VAV Term,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Basement ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 203,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Basement ZN Rht Coil,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 190,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom ZN VAV Term, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Core_bottom ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 107,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.302844964279769,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_bottom ZN Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 105,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid ZN VAV Term,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Core_mid ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 146,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_mid ZN Rht Coil,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 144,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Core_top ZN VAV Term,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Core_top ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 185,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.335292468204474,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Core_top ZN Rht Coil,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 183,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_bot_ZN_1 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 86,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 73,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_bot_ZN_2 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 92,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 90,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_bot_ZN_3 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 97,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.21480679517065,        !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 95,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_bot_ZN_4 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 102,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 100,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_mid_ZN_1 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 125,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 112,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_mid_ZN_2 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 131,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 129,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_mid_ZN_3 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 136,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 134,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_mid_ZN_4 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 141,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 139,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_top_ZN_1 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 164,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 151,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_top_ZN_2 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 170,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 168,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_top_ZN_3 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 175,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.216662825052394,       !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 173,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 ZN VAV Term,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Perimeter_top_ZN_4 ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
    Node 180,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Perimeter_top_ZN_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 178,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                 !- Damper Heating Action
    0,                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    60.0000000000001;        !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU Basement ZN VAV Term,!- Name
    Node 190,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Basement ZN VAV Term;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Core_bottom ZN VAV Term,  !- Name
    Node 105,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_bottom ZN VAV Term; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Core_mid ZN VAV Term,!- Name
    Node 144,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_mid ZN VAV Term;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Core_top ZN VAV Term,!- Name
    Node 183,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_top ZN VAV Term;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_bot_ZN_1 ZN VAV Term,  !- Name
    Node 73,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_bot_ZN_2 ZN VAV Term,  !- Name
    Node 90,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_bot_ZN_3 ZN VAV Term,  !- Name
    Node 95,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_bot_ZN_4 ZN VAV Term,  !- Name
    Node 100,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_mid_ZN_1 ZN VAV Term,  !- Name
    Node 112,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_mid_ZN_2 ZN VAV Term,  !- Name
    Node 129,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_mid_ZN_3 ZN VAV Term,  !- Name
    Node 134,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_mid_ZN_4 ZN VAV Term,  !- Name
    Node 139,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_top_ZN_1 ZN VAV Term,  !- Name
    Node 151,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_top_ZN_2 ZN VAV Term,  !- Name
    Node 168,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_top_ZN_3 ZN VAV Term,  !- Name
    Node 173,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Perimeter_top_ZN_4 ZN VAV Term,  !- Name
    Node 178,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_4 ZN VAV Term;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Basement ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Basement ZN VAV Term,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core_bottom ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Core_bottom ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core_mid ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Core_mid ZN VAV Term,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core_top ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Core_top ZN VAV Term,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    DataCenter_basement_ZN_6 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    DataCenter_bot_ZN_6 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    DataCenter_mid_ZN_6 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    DataCenter_top_ZN_6 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_bot_ZN_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_bot_ZN_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_bot_ZN_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_bot_ZN_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_mid_ZN_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_mid_ZN_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_mid_ZN_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_mid_ZN_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_top_ZN_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_top_ZN_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_top_ZN_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Perimeter_top_ZN_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Basement ZN,             !- Zone Name
    Basement ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Basement ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    Node 202;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_bottom ZN,          !- Zone Name
    Core_bottom ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Core_bottom ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Node 106;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_mid ZN,             !- Zone Name
    Core_mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Core_mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 145;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_top ZN,             !- Zone Name
    Core_top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Core_top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 184;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    DataCenter_basement_ZN_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    DataCenter_basement_ZN_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Node 237;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    DataCenter_bot_ZN_6 ZN,  !- Zone Name
    DataCenter_bot_ZN_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    DataCenter_bot_ZN_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    Node 250;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    DataCenter_mid_ZN_6 ZN,  !- Zone Name
    DataCenter_mid_ZN_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    DataCenter_mid_ZN_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 263;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    DataCenter_top_ZN_6 ZN,  !- Zone Name
    DataCenter_top_ZN_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    DataCenter_top_ZN_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 276;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Perimeter_bot_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    Node 85;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    Perimeter_bot_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Node 91;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Perimeter_bot_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Node 96;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    Perimeter_bot_ZN_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Node 101;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    Perimeter_mid_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 124;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    Perimeter_mid_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 130;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    Perimeter_mid_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 135;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    Perimeter_mid_ZN_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Node 140;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    Perimeter_top_ZN_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Node 163;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    Perimeter_top_ZN_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    Node 169;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    Perimeter_top_ZN_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Node 174;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    Perimeter_top_ZN_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    Node 179;                !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    CAV_bas Fan,             !- Name
    Always On Discrete,  !- Availability Schedule Name
    0.59605,                 !- Fan Total Efficiency
    1018.7736419,            !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.917,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 191,                !- Air Inlet Node Name
    Node 187;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    VAV_bot WITH REHEAT Fan, !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.61165,                 !- Fan Total Efficiency
    1389.9161178,            !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.2,                     !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    -0.0998,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 74,                 !- Air Inlet Node Name
    Node 70;                 !- Air Outlet Node Name

Fan:VariableVolume,
    VAV_mid WITH REHEAT Fan, !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.6253,                  !- Fan Total Efficiency
    1389.9161178,            !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.2,                     !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.962,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    -0.0998,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 113,                !- Air Inlet Node Name
    Node 109;                !- Air Outlet Node Name

Fan:VariableVolume,
    VAV_top WITH REHEAT Fan, !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.61165,                 !- Fan Total Efficiency
    1389.9161178,            !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.2,                     !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0013,                  !- Fan Power Coefficient 1
    0.147,                   !- Fan Power Coefficient 2
    0.9506,                  !- Fan Power Coefficient 3
    -0.0998,                 !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 152,                !- Air Inlet Node Name
    Node 148;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.61165,                 !- Fan Total Efficiency
    1018.7736419,            !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.941,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 236,                !- Air Inlet Node Name
    DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 249,                !- Air Inlet Node Name
    DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 1,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.59605,                 !- Fan Total Efficiency
    1018.7736419,            !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.917,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 262,                !- Air Inlet Node Name
    DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 2,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 2,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    Autosize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 275,                !- Air Inlet Node Name
    DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Air Outlet Node Name
    Fan On Off Power Curve 3,!- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 3,  !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    CAV_bas Clg Coil,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 194,                !- Water Inlet Node Name
    Node 195,                !- Water Outlet Node Name
    Node 199,                !- Air Inlet Node Name
    Node 196,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_bot WITH REHEAT Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 78,                 !- Water Inlet Node Name
    Node 79,                 !- Water Outlet Node Name
    Node 82,                 !- Air Inlet Node Name
    Node 77,                 !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_mid WITH REHEAT Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 117,                !- Water Inlet Node Name
    Node 118,                !- Water Outlet Node Name
    Node 121,                !- Air Inlet Node Name
    Node 116,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_top WITH REHEAT Clg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 156,                !- Water Inlet Node Name
    Node 157,                !- Water Outlet Node Name
    Node 160,                !- Air Inlet Node Name
    Node 155,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    Basement ZN Rht Coil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 200,                !- Water Inlet Node Name
    Node 201,                !- Water Outlet Node Name
    Basement ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 190,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    67,                      !- Rated Inlet Water Temperature {C}
    16.7,                    !- Rated Inlet Air Temperature {C}
    55.8888888888889,        !- Rated Outlet Water Temperature {C}
    50.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Core_bottom ZN Rht Coil, !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 103,                !- Water Inlet Node Name
    Node 104,                !- Water Outlet Node Name
    Core_bottom ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 105,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Core_mid ZN Rht Coil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 142,                !- Water Inlet Node Name
    Node 143,                !- Water Outlet Node Name
    Core_mid ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 144,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Core_top ZN Rht Coil,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 181,                !- Water Inlet Node Name
    Node 182,                !- Water Outlet Node Name
    Core_top ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 183,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_bot_ZN_1 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 83,                 !- Water Inlet Node Name
    Node 84,                 !- Water Outlet Node Name
    Perimeter_bot_ZN_1 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 73,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_bot_ZN_2 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 87,                 !- Water Inlet Node Name
    Node 89,                 !- Water Outlet Node Name
    Perimeter_bot_ZN_2 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 90,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_bot_ZN_3 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 93,                 !- Water Inlet Node Name
    Node 94,                 !- Water Outlet Node Name
    Perimeter_bot_ZN_3 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 95,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_bot_ZN_4 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 98,                 !- Water Inlet Node Name
    Node 99,                 !- Water Outlet Node Name
    Perimeter_bot_ZN_4 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 100,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_mid_ZN_1 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 122,                !- Water Inlet Node Name
    Node 123,                !- Water Outlet Node Name
    Perimeter_mid_ZN_1 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 112,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_mid_ZN_2 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 126,                !- Water Inlet Node Name
    Node 128,                !- Water Outlet Node Name
    Perimeter_mid_ZN_2 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 129,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_mid_ZN_3 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 132,                !- Water Inlet Node Name
    Node 133,                !- Water Outlet Node Name
    Perimeter_mid_ZN_3 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 134,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_mid_ZN_4 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 137,                !- Water Inlet Node Name
    Node 138,                !- Water Outlet Node Name
    Perimeter_mid_ZN_4 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 139,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_top_ZN_1 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 161,                !- Water Inlet Node Name
    Node 162,                !- Water Outlet Node Name
    Perimeter_top_ZN_1 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 151,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_top_ZN_2 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 165,                !- Water Inlet Node Name
    Node 167,                !- Water Outlet Node Name
    Perimeter_top_ZN_2 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 168,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_top_ZN_3 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 171,                !- Water Inlet Node Name
    Node 172,                !- Water Outlet Node Name
    Perimeter_top_ZN_3 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 173,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_top_ZN_4 ZN Rht Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 176,                !- Water Inlet Node Name
    Node 177,                !- Water Outlet Node Name
    Perimeter_top_ZN_4 ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
    Node 178,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    40.0000000000001,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    CAV_bas Main Htg Coil,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 192,                !- Water Inlet Node Name
    Node 193,                !- Water Outlet Node Name
    Node 196,                !- Air Inlet Node Name
    Node 191,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    67,                      !- Rated Inlet Water Temperature {C}
    7.00000000000006,        !- Rated Inlet Air Temperature {C}
    55.8888888888889,        !- Rated Outlet Water Temperature {C}
    16.7,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 231,                !- Water Inlet Node Name
    Node 232,                !- Water Outlet Node Name
    Node 233,                !- Air Inlet Node Name
    Node 221,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.00000000000006,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.7777777777778,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_bot WITH REHEAT Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 75,                 !- Water Inlet Node Name
    Node 76,                 !- Water Outlet Node Name
    Node 77,                 !- Air Inlet Node Name
    Node 74,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.00000000000006,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_mid WITH REHEAT Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 114,                !- Water Inlet Node Name
    Node 115,                !- Water Outlet Node Name
    Node 116,                !- Air Inlet Node Name
    Node 113,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.00000000000006,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_top WITH REHEAT Main Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 153,                !- Water Inlet Node Name
    Node 154,                !- Water Outlet Node Name
    Node 155,                !- Air Inlet Node Name
    Node 152,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2222222222223,        !- Rated Inlet Water Temperature {C}
    7.00000000000006,        !- Rated Inlet Air Temperature {C}
    71.1111111111112,        !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    DataCenter_basement_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 235;                !- Air Outlet Node Name

Coil:Heating:Electric,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 234,                !- Air Inlet Node Name
    Node 233,                !- Air Outlet Node Name
    Node 233;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    DataCenter_bot_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 239;                !- Air Outlet Node Name

Coil:Heating:Electric,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    DataCenter_mid_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 252;                !- Air Outlet Node Name

Coil:Heating:Electric,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    DataCenter_top_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Inlet Node Name
    Node 265;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Name
    Node 227,                !- Water Inlet Node Name
    Node 228,                !- Water Outlet Node Name
    DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    DataCenter_basement_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.4,                     !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Name
    Node 245,                !- Water Inlet Node Name
    Node 246,                !- Water Outlet Node Name
    DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    DataCenter_bot_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.4,                     !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Name
    Node 258,                !- Water Inlet Node Name
    Node 259,                !- Water Outlet Node Name
    DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    DataCenter_mid_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.4,                     !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Name
    Node 271,                !- Water Inlet Node Name
    Node 272,                !- Water Outlet Node Name
    DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Air Inlet Node Name
    DataCenter_top_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
    3.4,                     !- Gross Rated Cooling COP
    -4.30266987344639,       !- Total Cooling Capacity Coefficient 1
    7.18536990534372,        !- Total Cooling Capacity Coefficient 2
    -2.23946714486189,       !- Total Cooling Capacity Coefficient 3
    0.139995928440879,       !- Total Cooling Capacity Coefficient 4
    0.102660179888915,       !- Total Cooling Capacity Coefficient 5
    6.0019444814887,         !- Sensible Cooling Capacity Coefficient 1
    22.6300677244073,        !- Sensible Cooling Capacity Coefficient 2
    -26.7960783730934,       !- Sensible Cooling Capacity Coefficient 3
    -1.72374720346819,       !- Sensible Cooling Capacity Coefficient 4
    0.490644802367817,       !- Sensible Cooling Capacity Coefficient 5
    0.0693119353468141,      !- Sensible Cooling Capacity Coefficient 6
    -5.67775976415698,       !- Cooling Power Consumption Coefficient 1
    0.438988156976704,       !- Cooling Power Consumption Coefficient 2
    5.845277342193,          !- Cooling Power Consumption Coefficient 3
    0.141605667000125,       !- Cooling Power Consumption Coefficient 4
    -0.168727936032429,      !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Heating:WaterToAirHeatPump:EquationFit,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Name
    Node 225,                !- Water Inlet Node Name
    Node 226,                !- Water Outlet Node Name
    DataCenter_basement_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    DataCenter_basement_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Name
    Node 243,                !- Water Inlet Node Name
    Node 244,                !- Water Outlet Node Name
    DataCenter_bot_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    DataCenter_bot_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Name
    Node 256,                !- Water Inlet Node Name
    Node 257,                !- Water Outlet Node Name
    DataCenter_mid_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    DataCenter_mid_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Name
    Node 269,                !- Water Inlet Node Name
    Node 270,                !- Water Outlet Node Name
    DataCenter_top_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node,  !- Air Inlet Node Name
    DataCenter_top_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node,  !- Air Outlet Node Name
    Autosize,                !- Rated Air Flow Rate {m3/s}
    Autosize,                !- Rated Water Flow Rate {m3/s}
    Autosize,                !- Gross Rated Heating Capacity {W}
    4.2,                     !- Gross Rated Heating COP
    0.237847462869254,       !- Heating Capacity Coefficient 1
    -3.35823796081626,       !- Heating Capacity Coefficient 2
    3.80640467406376,        !- Heating Capacity Coefficient 3
    0.179200417311554,       !- Heating Capacity Coefficient 4
    0.12860719846082,        !- Heating Capacity Coefficient 5
    -3.79175529243238,       !- Heating Power Consumption Coefficient 1
    3.38799239505527,        !- Heating Power Consumption Coefficient 2
    1.5022612076303,         !- Heating Power Consumption Coefficient 3
    -0.177653510577989,      !- Heating Power Consumption Coefficient 4
    -0.103079864171839;      !- Heating Power Consumption Coefficient 5


!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

Humidifier:Steam:Electric,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Steam Humidifier,  !- Name
    ,                        !- Availability Schedule Name
    3.72e-005,               !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    ,                        !- Rated Fan Power {W}
    ,                        !- Standby Power {W}
    Node 235,                !- Air Inlet Node Name
    Node 234;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    DataCenter_basement_ZN_6 ZN Unitary HP,  !- Name
    Load,                    !- Control Type
    DataCenter_basement_ZN_6 ZN,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 236,                !- Air Inlet Node Name
    Node 235,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    DataCenter_bot_ZN_6 ZN Unitary HP,  !- Name
    Load,                    !- Control Type
    DataCenter_bot_ZN_6 ZN,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 249,                !- Air Inlet Node Name
    Node 239,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    DataCenter_mid_ZN_6 ZN Unitary HP,  !- Name
    Load,                    !- Control Type
    DataCenter_mid_ZN_6 ZN,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 262,                !- Air Inlet Node Name
    Node 252,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

AirLoopHVAC:UnitarySystem,
    DataCenter_top_ZN_6 ZN Unitary HP,  !- Name
    Load,                    !- Control Type
    DataCenter_top_ZN_6 ZN,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ,                        !- Availability Schedule Name
    Node 275,                !- Air Inlet Node Name
    Node 265,                !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Always On Discrete,      !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil,  !- Supplemental Heating Coil Name
    ,                        !- Cooling Supply Air Flow Rate Method
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Controller Water Coil 16,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 196,                !- Sensor Node Name
    Node 194,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    CAV_bas Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 191,                !- Sensor Node Name
    Node 192,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 18,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 221,                !- Sensor Node Name
    Node 231,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_bot WITH REHEAT Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 77,                 !- Sensor Node Name
    Node 78,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_bot WITH REHEAT Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 74,                 !- Sensor Node Name
    Node 75,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_mid WITH REHEAT Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 116,                !- Sensor Node Name
    Node 117,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_mid WITH REHEAT Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 113,                !- Sensor Node Name
    Node 114,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_top WITH REHEAT Clg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 155,                !- Sensor Node Name
    Node 156,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_top WITH REHEAT Main Htg Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 152,                !- Sensor Node Name
    Node 153,                !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    CAV_bas OA Controller,   !- Name
    Node 198,                !- Relief Air Outlet Node Name
    Node 186,                !- Return Air Node Name
    Node 199,                !- Mixed Air Node Name
    Node 197,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeLarge HVACOperationSchd,  !- Minimum Outdoor Air Schedule Name
    OfficeLarge MinOA_MotorizedDamper_Sched,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    CAV_bas Vent Controller, !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller,  !- Name
    Node 230,                !- Relief Air Outlet Node Name
    Node 220,                !- Return Air Node Name
    Node 236,                !- Mixed Air Node Name
    Node 229,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller,  !- Name
    Node 248,                !- Relief Air Outlet Node Name
    Node 238,                !- Return Air Node Name
    Node 249,                !- Mixed Air Node Name
    Node 247,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller,  !- Name
    Node 261,                !- Relief Air Outlet Node Name
    Node 251,                !- Return Air Node Name
    Node 262,                !- Mixed Air Node Name
    Node 260,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller,  !- Name
    Node 274,                !- Relief Air Outlet Node Name
    Node 264,                !- Return Air Node Name
    Node 275,                !- Mixed Air Node Name
    Node 273,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    VAV_bot WITH REHEAT OA Controller,  !- Name
    Node 81,                 !- Relief Air Outlet Node Name
    Node 69,                 !- Return Air Node Name
    Node 82,                 !- Mixed Air Node Name
    Node 80,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeLarge HVACOperationSchd,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_bot WITH REHEAT Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    VAV_mid WITH REHEAT OA Controller,  !- Name
    Node 120,                !- Relief Air Outlet Node Name
    Node 108,                !- Return Air Node Name
    Node 121,                !- Mixed Air Node Name
    Node 119,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeLarge HVACOperationSchd,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_mid WITH REHEAT Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    VAV_top WITH REHEAT OA Controller,  !- Name
    Node 159,                !- Relief Air Outlet Node Name
    Node 147,                !- Return Air Node Name
    Node 160,                !- Mixed Air Node Name
    Node 158,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OfficeLarge HVACOperationSchd,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_top WITH REHEAT Vent Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    CAV_bas Vent Controller, !- Name
    OfficeLarge HVACOperationSchd,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Basement ZN,             !- Zone 1 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Basement ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    VAV_bot WITH REHEAT Vent Controller,  !- Name
    always on discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_bottom ZN,          !- Zone 1 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Core_bottom ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_1 ZN,   !- Zone 2 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2 ZN,   !- Zone 3 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_3 ZN,   !- Zone 4 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4 ZN,   !- Zone 5 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_mid WITH REHEAT Vent Controller,  !- Name
    always on discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_mid ZN,             !- Zone 1 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Core_mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_1 ZN,   !- Zone 2 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2 ZN,   !- Zone 3 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_3 ZN,   !- Zone 4 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4 ZN,   !- Zone 5 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_top WITH REHEAT Vent Controller,  !- Name
    always on discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_top ZN,             !- Zone 1 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Core_top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_1 ZN,   !- Zone 2 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2 ZN,   !- Zone 3 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_3 ZN,   !- Zone 4 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4 ZN,   !- Zone 5 Name
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_basement_ZN_6 ZN,  !- Zone 1 Name
    Office OfficeLarge Main Data Center Ventilation,  !- Design Specification Outdoor Air Object Name 1
    DataCenter_basement_ZN_6 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_bot_ZN_6 ZN,  !- Zone 1 Name
    Office OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name 1
    DataCenter_bot_ZN_6 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_mid_ZN_6 ZN,  !- Zone 1 Name
    Office OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name 1
    DataCenter_mid_ZN_6 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    DataCenter_top_ZN_6 ZN,  !- Zone 1 Name
    Office OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name 1
    DataCenter_top_ZN_6 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    CAV_bas Controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 16,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    CAV_bas Main Htg Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    CAV_bas OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    CAV_bas OA Controller;   !- Controller 1 Name

AirLoopHVAC:ControllerList,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 18;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_bot WITH REHEAT Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_bot WITH REHEAT Main Htg Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_bot WITH REHEAT OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_mid WITH REHEAT Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_mid WITH REHEAT Main Htg Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_mid WITH REHEAT OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_top WITH REHEAT Clg Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_top WITH REHEAT Main Htg Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_top WITH REHEAT OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    CAV_bas,                 !- Name
    CAV_bas Controllers,     !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    CAV_bas Supply Branches, !- Branch List Name
    ,                        !- Connector List Name
    Node 186,                !- Supply Side Inlet Node Name
    Node 189,                !- Demand Side Outlet Node Name
    CAV_bas Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    CAV_bas Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center,  !- Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 220,                !- Supply Side Inlet Node Name
    Node 223,                !- Demand Side Outlet Node Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 238,                !- Supply Side Inlet Node Name
    Node 241,                !- Demand Side Outlet Node Name
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 251,                !- Supply Side Inlet Node Name
    Node 254,                !- Demand Side Outlet Node Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 264,                !- Supply Side Inlet Node Name
    Node 267,                !- Demand Side Outlet Node Name
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_bot WITH REHEAT,     !- Name
    VAV_bot WITH REHEAT Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_bot WITH REHEAT Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 69,                 !- Supply Side Inlet Node Name
    Node 72,                 !- Demand Side Outlet Node Name
    VAV_bot WITH REHEAT Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_bot WITH REHEAT Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_mid WITH REHEAT,     !- Name
    VAV_mid WITH REHEAT Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_mid WITH REHEAT Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 108,                !- Supply Side Inlet Node Name
    Node 111,                !- Demand Side Outlet Node Name
    VAV_mid WITH REHEAT Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_mid WITH REHEAT Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_top WITH REHEAT,     !- Name
    VAV_top WITH REHEAT Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV_top WITH REHEAT Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 147,                !- Supply Side Inlet Node Name
    Node 150,                !- Demand Side Outlet Node Name
    VAV_top WITH REHEAT Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV_top WITH REHEAT Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_bas OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    CAV_bas OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_bot WITH REHEAT OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_bot WITH REHEAT OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_mid WITH REHEAT OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_mid WITH REHEAT OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_top WITH REHEAT OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_top WITH REHEAT OA Sys Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    CAV_bas OA Sys,          !- Name
    CAV_bas OA Sys Controller List,  !- Controller List Name
    CAV_bas OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    CAV_bas OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys,  !- Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List,  !- Controller List Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys,  !- Name
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List,  !- Controller List Name
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys,  !- Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List,  !- Controller List Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys,  !- Name
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Controller List,  !- Controller List Name
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_bot WITH REHEAT OA Sys,  !- Name
    VAV_bot WITH REHEAT OA Sys Controller List,  !- Controller List Name
    VAV_bot WITH REHEAT OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    VAV_bot WITH REHEAT OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_mid WITH REHEAT OA Sys,  !- Name
    VAV_mid WITH REHEAT OA Sys Controller List,  !- Controller List Name
    VAV_mid WITH REHEAT OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    VAV_mid WITH REHEAT OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_top WITH REHEAT OA Sys,  !- Name
    VAV_top WITH REHEAT OA Sys Controller List,  !- Controller List Name
    VAV_top WITH REHEAT OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    VAV_top WITH REHEAT OA Sys Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    CAV_bas OA Sys Outdoor Air Mixer,  !- Name
    Node 199,                !- Mixed Air Node Name
    Node 197,                !- Outdoor Air Stream Node Name
    Node 198,                !- Relief Air Stream Node Name
    Node 186;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer,  !- Name
    Node 236,                !- Mixed Air Node Name
    Node 229,                !- Outdoor Air Stream Node Name
    Node 230,                !- Relief Air Stream Node Name
    Node 220;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer,  !- Name
    Node 249,                !- Mixed Air Node Name
    Node 247,                !- Outdoor Air Stream Node Name
    Node 248,                !- Relief Air Stream Node Name
    Node 238;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer,  !- Name
    Node 262,                !- Mixed Air Node Name
    Node 260,                !- Outdoor Air Stream Node Name
    Node 261,                !- Relief Air Stream Node Name
    Node 251;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Outdoor Air Mixer,  !- Name
    Node 275,                !- Mixed Air Node Name
    Node 273,                !- Outdoor Air Stream Node Name
    Node 274,                !- Relief Air Stream Node Name
    Node 264;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_bot WITH REHEAT OA Sys Outdoor Air Mixer,  !- Name
    Node 82,                 !- Mixed Air Node Name
    Node 80,                 !- Outdoor Air Stream Node Name
    Node 81,                 !- Relief Air Stream Node Name
    Node 69;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_mid WITH REHEAT OA Sys Outdoor Air Mixer,  !- Name
    Node 121,                !- Mixed Air Node Name
    Node 119,                !- Outdoor Air Stream Node Name
    Node 120,                !- Relief Air Stream Node Name
    Node 108;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_top WITH REHEAT OA Sys Outdoor Air Mixer,  !- Name
    Node 160,                !- Mixed Air Node Name
    Node 158,                !- Outdoor Air Stream Node Name
    Node 159,                !- Relief Air Stream Node Name
    Node 147;                !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 188,                !- Inlet Node Name
    Node 203;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 222,                !- Inlet Node Name
    Node 224;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 240,                !- Inlet Node Name
    Node 242;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 253,                !- Inlet Node Name
    Node 255;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 266,                !- Inlet Node Name
    Node 268;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 71,                 !- Inlet Node Name
    Node 86,                 !- Outlet 1 Node Name
    Node 92,                 !- Outlet 2 Node Name
    Node 97,                 !- Outlet 3 Node Name
    Node 102,                !- Outlet 4 Node Name
    Node 107;                !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 110,                !- Inlet Node Name
    Node 125,                !- Outlet 1 Node Name
    Node 131,                !- Outlet 2 Node Name
    Node 136,                !- Outlet 3 Node Name
    Node 141,                !- Outlet 4 Node Name
    Node 146;                !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 149,                !- Inlet Node Name
    Node 164,                !- Outlet 1 Node Name
    Node 170,                !- Outlet 2 Node Name
    Node 175,                !- Outlet 3 Node Name
    Node 180,                !- Outlet 4 Node Name
    Node 185;                !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    CAV_bas Node 188 Supply Path,  !- Name
    Node 188,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Node 222 Supply Path,  !- Name
    Node 222,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Node 240 Supply Path,  !- Name
    Node 240,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Node 253 Supply Path,  !- Name
    Node 253,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Node 266 Supply Path,  !- Name
    Node 266,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_bot WITH REHEAT Node 71 Supply Path,  !- Name
    Node 71,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_mid WITH REHEAT Node 110 Supply Path,  !- Name
    Node 110,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_top WITH REHEAT Node 149 Supply Path,  !- Name
    Node 149,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 189,                !- Outlet Node Name
    Node 202;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 223,                !- Outlet Node Name
    Node 237;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 241,                !- Outlet Node Name
    Node 250;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 254,                !- Outlet Node Name
    Node 263;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 267,                !- Outlet Node Name
    Node 276;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 72,                 !- Outlet Node Name
    Node 88;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 111,                !- Outlet Node Name
    Node 127;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 150,                !- Outlet Node Name
    Node 166;                !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,  !- Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Node 18,                 !- Zone Node Name
    Node 88,                 !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 85,                 !- Inlet 1 Node Name
    Node 91,                 !- Inlet 2 Node Name
    Node 96,                 !- Inlet 3 Node Name
    Node 101,                !- Inlet 4 Node Name
    Node 106;                !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 2,  !- Name
    MidFloor_Plenum ZN,      !- Zone Name
    Node 7,                  !- Zone Node Name
    Node 127,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 124,                !- Inlet 1 Node Name
    Node 130,                !- Inlet 2 Node Name
    Node 135,                !- Inlet 3 Node Name
    Node 140,                !- Inlet 4 Node Name
    Node 145;                !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 3,  !- Name
    TopFloor_Plenum ZN,      !- Zone Name
    Node 17,                 !- Zone Node Name
    Node 166,                !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Node 163,                !- Inlet 1 Node Name
    Node 169,                !- Inlet 2 Node Name
    Node 174,                !- Inlet 3 Node Name
    Node 179,                !- Inlet 4 Node Name
    Node 184;                !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    CAV_bas Return Path,     !- Name
    Node 189,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Return Path,  !- Name
    Node 223,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Return Path,  !- Name
    Node 241,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Return Path,  !- Name
    Node 254,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Return Path,  !- Name
    Node 267,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV_bot WITH REHEAT Return Path,  !- Name
    Node 72,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 1,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_mid WITH REHEAT Return Path,  !- Name
    Node 111,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 2,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_top WITH REHEAT Return Path,  !- Name
    Node 150,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Air Loop HVAC Return Plenum 3,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    CAV_bas Main Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    CAV_bas OA Sys,          !- Component 1 Name
    Node 186,                !- Component 1 Inlet Node Name
    Node 199,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    CAV_bas Clg Coil,        !- Component 2 Name
    Node 199,                !- Component 2 Inlet Node Name
    Node 196,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    CAV_bas Main Htg Coil,   !- Component 3 Name
    Node 196,                !- Component 3 Inlet Node Name
    Node 191,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    CAV_bas Fan,             !- Component 4 Name
    Node 191,                !- Component 4 Inlet Node Name
    Node 187;                !- Component 4 Outlet Node Name

Branch,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys,  !- Component 1 Name
    Node 220,                !- Component 1 Inlet Node Name
    Node 236,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    DataCenter_basement_ZN_6 ZN Unitary HP,  !- Component 2 Name
    Node 236,                !- Component 2 Inlet Node Name
    Node 235,                !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 3 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Steam Humidifier,  !- Component 3 Name
    Node 235,                !- Component 3 Inlet Node Name
    Node 234,                !- Component 3 Outlet Node Name
    Coil:Heating:Electric,   !- Component 4 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Htg Coil,  !- Component 4 Name
    Node 234,                !- Component 4 Inlet Node Name
    Node 233,                !- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water Htg Coil,  !- Component 5 Name
    Node 233,                !- Component 5 Inlet Node Name
    Node 221;                !- Component 5 Outlet Node Name

Branch,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys,  !- Component 1 Name
    Node 238,                !- Component 1 Inlet Node Name
    Node 249,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    DataCenter_bot_ZN_6 ZN Unitary HP,  !- Component 2 Name
    Node 249,                !- Component 2 Inlet Node Name
    Node 239;                !- Component 2 Outlet Node Name

Branch,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys,  !- Component 1 Name
    Node 251,                !- Component 1 Inlet Node Name
    Node 262,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    DataCenter_mid_ZN_6 ZN Unitary HP,  !- Component 2 Name
    Node 262,                !- Component 2 Inlet Node Name
    Node 252;                !- Component 2 Outlet Node Name

Branch,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys,  !- Component 1 Name
    Node 264,                !- Component 1 Inlet Node Name
    Node 275,                !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    DataCenter_top_ZN_6 ZN Unitary HP,  !- Component 2 Name
    Node 275,                !- Component 2 Inlet Node Name
    Node 265;                !- Component 2 Outlet Node Name

Branch,
    VAV_bot WITH REHEAT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_bot WITH REHEAT OA Sys,  !- Component 1 Name
    Node 69,                 !- Component 1 Inlet Node Name
    Node 82,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_bot WITH REHEAT Clg Coil,  !- Component 2 Name
    Node 82,                 !- Component 2 Inlet Node Name
    Node 77,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_bot WITH REHEAT Main Htg Coil,  !- Component 3 Name
    Node 77,                 !- Component 3 Inlet Node Name
    Node 74,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_bot WITH REHEAT Fan, !- Component 4 Name
    Node 74,                 !- Component 4 Inlet Node Name
    Node 70;                 !- Component 4 Outlet Node Name

Branch,
    VAV_mid WITH REHEAT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_mid WITH REHEAT OA Sys,  !- Component 1 Name
    Node 108,                !- Component 1 Inlet Node Name
    Node 121,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_mid WITH REHEAT Clg Coil,  !- Component 2 Name
    Node 121,                !- Component 2 Inlet Node Name
    Node 116,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_mid WITH REHEAT Main Htg Coil,  !- Component 3 Name
    Node 116,                !- Component 3 Inlet Node Name
    Node 113,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_mid WITH REHEAT Fan, !- Component 4 Name
    Node 113,                !- Component 4 Inlet Node Name
    Node 109;                !- Component 4 Outlet Node Name

Branch,
    VAV_top WITH REHEAT Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_top WITH REHEAT OA Sys,  !- Component 1 Name
    Node 147,                !- Component 1 Inlet Node Name
    Node 160,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_top WITH REHEAT Clg Coil,  !- Component 2 Name
    Node 160,                !- Component 2 Inlet Node Name
    Node 155,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_top WITH REHEAT Main Htg Coil,  !- Component 3 Name
    Node 155,                !- Component 3 Inlet Node Name
    Node 152,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_top WITH REHEAT Fan, !- Component 4 Name
    Node 152,                !- Component 4 Inlet Node Name
    Node 148;                !- Component 4 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop Primary Pump,  !- Component 1 Name
    Node 52,                 !- Component 1 Inlet Node Name
    Node 58;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2010 WaterCooled  Centrifugal Chiller 0 736tons 0.6kW/ton,  !- Component 1 Name
    Node 54,                 !- Component 1 Inlet Node Name
    Node 60;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 11,       !- Component 1 Name
    Node 63,                 !- Component 1 Inlet Node Name
    Node 64;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 13,       !- Component 1 Name
    Node 66,                 !- Component 1 Inlet Node Name
    Node 53;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 14,       !- Component 1 Name
    Node 55,                 !- Component 1 Inlet Node Name
    Node 67,                 !- Component 1 Outlet Node Name
    Pump:VariableSpeed,      !- Component 2 Object Type
    Chilled Water Loop Secondary Pump,  !- Component 2 Name
    Node 67,                 !- Component 2 Inlet Node Name
    Node 59;                 !- Component 2 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 12,       !- Component 1 Name
    Node 57,                 !- Component 1 Inlet Node Name
    Node 65;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT Clg Coil,  !- Component 1 Name
    Node 78,                 !- Component 1 Inlet Node Name
    Node 79;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT Clg Coil,  !- Component 1 Name
    Node 117,                !- Component 1 Inlet Node Name
    Node 118;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT Clg Coil,  !- Component 1 Name
    Node 156,                !- Component 1 Inlet Node Name
    Node 157;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CAV_bas Clg Coil,        !- Component 1 Name
    Node 194,                !- Component 1 Inlet Node Name
    Node 195;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 15,       !- Component 1 Name
    Node 68,                 !- Component 1 Inlet Node Name
    Node 56;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Condenser Water Loop Pump,  !- Component 1 Name
    Node 38,                 !- Component 1 Inlet Node Name
    Node 44;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp,  !- Component 1 Name
    Node 40,                 !- Component 1 Inlet Node Name
    Node 45;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 46,                 !- Component 1 Inlet Node Name
    Node 47;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 49,                 !- Component 1 Inlet Node Name
    Node 39;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 41,                 !- Component 1 Inlet Node Name
    Node 50;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 43,                 !- Component 1 Inlet Node Name
    Node 48;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    90.1-2010 WaterCooled  Centrifugal Chiller 0 736tons 0.6kW/ton,  !- Component 1 Name
    Node 61,                 !- Component 1 Inlet Node Name
    Node 62;                 !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 51,                 !- Component 1 Inlet Node Name
    Node 42;                 !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Heat Pump Loop Pump,     !- Component 1 Name
    Node 204,                !- Component 1 Inlet Node Name
    Node 210;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:TwoSpeed,   !- Component 1 Object Type
    Heat Pump Loop Central Tower 20.0 gpm/hp,  !- Component 1 Name
    Node 206,                !- Component 1 Inlet Node Name
    Node 211;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Heat Pump Loop Sup Boiler 1409kBtu/hr 0.8 Thermal Eff,  !- Component 1 Name
    Node 212,                !- Component 1 Inlet Node Name
    Node 213;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Supply Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Supply Bypass,  !- Component 1 Name
    Node 214,                !- Component 1 Inlet Node Name
    Node 215;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Supply Outlet,  !- Component 1 Name
    Node 217,                !- Component 1 Inlet Node Name
    Node 205;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Demand Inlet,  !- Component 1 Name
    Node 207,                !- Component 1 Inlet Node Name
    Node 218;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Demand Bypass,  !- Component 1 Name
    Node 209,                !- Component 1 Inlet Node Name
    Node 216;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Component 1 Name
    Node 225,                !- Component 1 Inlet Node Name
    Node 226;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Component 1 Name
    Node 227,                !- Component 1 Inlet Node Name
    Node 228;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Component 1 Name
    Node 243,                !- Component 1 Inlet Node Name
    Node 244;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Component 1 Name
    Node 245,                !- Component 1 Inlet Node Name
    Node 246;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Component 1 Name
    Node 256,                !- Component 1 Inlet Node Name
    Node 257;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Component 1 Name
    Node 258,                !- Component 1 Inlet Node Name
    Node 259;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil,  !- Component 1 Name
    Node 269,                !- Component 1 Inlet Node Name
    Node 270;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil,  !- Component 1 Name
    Node 271,                !- Component 1 Inlet Node Name
    Node 272;                !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Demand Bypass Pipe,  !- Component 1 Name
    Heat Pump Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Heat Pump Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heat Pump Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heat Pump Loop Demand Outlet,  !- Component 1 Name
    Node 219,                !- Component 1 Inlet Node Name
    Node 208;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop Pump,     !- Component 1 Name
    Node 24,                 !- Component 1 Inlet Node Name
    Node 30;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    PlantComponent:UserDefined,  !- Component 1 Object Type
    Plant Component User Defined 1,  !- Component 1 Name
    Node 297,                !- Component 1 Inlet Node Name
    Node 298;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Hot Water Loop Boiler 8806kBtu/hr 0.8 Thermal Eff,  !- Component 1 Name
    Node 26,                 !- Component 1 Inlet Node Name
    Node 31;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 32,                 !- Component 1 Inlet Node Name
    Node 33;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 35,                 !- Component 1 Inlet Node Name
    Node 25;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 36;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 29,                 !- Component 1 Inlet Node Name
    Node 34;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_bot WITH REHEAT Main Htg Coil,  !- Component 1 Name
    Node 75,                 !- Component 1 Inlet Node Name
    Node 76;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_1 ZN Rht Coil,  !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 84;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_2 ZN Rht Coil,  !- Component 1 Name
    Node 87,                 !- Component 1 Inlet Node Name
    Node 89;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_3 ZN Rht Coil,  !- Component 1 Name
    Node 93,                 !- Component 1 Inlet Node Name
    Node 94;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_bot_ZN_4 ZN Rht Coil,  !- Component 1 Name
    Node 98,                 !- Component 1 Inlet Node Name
    Node 99;                 !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_bottom ZN Rht Coil, !- Component 1 Name
    Node 103,                !- Component 1 Inlet Node Name
    Node 104;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_mid WITH REHEAT Main Htg Coil,  !- Component 1 Name
    Node 114,                !- Component 1 Inlet Node Name
    Node 115;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_1 ZN Rht Coil,  !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 123;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_2 ZN Rht Coil,  !- Component 1 Name
    Node 126,                !- Component 1 Inlet Node Name
    Node 128;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_3 ZN Rht Coil,  !- Component 1 Name
    Node 132,                !- Component 1 Inlet Node Name
    Node 133;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_mid_ZN_4 ZN Rht Coil,  !- Component 1 Name
    Node 137,                !- Component 1 Inlet Node Name
    Node 138;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_mid ZN Rht Coil,    !- Component 1 Name
    Node 142,                !- Component 1 Inlet Node Name
    Node 143;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_top WITH REHEAT Main Htg Coil,  !- Component 1 Name
    Node 153,                !- Component 1 Inlet Node Name
    Node 154;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_1 ZN Rht Coil,  !- Component 1 Name
    Node 161,                !- Component 1 Inlet Node Name
    Node 162;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_2 ZN Rht Coil,  !- Component 1 Name
    Node 165,                !- Component 1 Inlet Node Name
    Node 167;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_3 ZN Rht Coil,  !- Component 1 Name
    Node 171,                !- Component 1 Inlet Node Name
    Node 172;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Perimeter_top_ZN_4 ZN Rht Coil,  !- Component 1 Name
    Node 176,                !- Component 1 Inlet Node Name
    Node 177;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_top ZN Rht Coil,    !- Component 1 Name
    Node 181,                !- Component 1 Inlet Node Name
    Node 182;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    CAV_bas Main Htg Coil,   !- Component 1 Name
    Node 192,                !- Component 1 Inlet Node Name
    Node 193;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement ZN Rht Coil,    !- Component 1 Name
    Node 200,                !- Component 1 Inlet Node Name
    Node 201;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water Htg Coil,  !- Component 1 Name
    Node 231,                !- Component 1 Inlet Node Name
    Node 232;                !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 37,                 !- Component 1 Inlet Node Name
    Node 28;                 !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Service Water Loop Pump, !- Component 1 Name
    Node 277,                !- Component 1 Inlet Node Name
    Node 283;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff,  !- Component 1 Name
    Node 279,                !- Component 1 Inlet Node Name
    Node 284;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 16,       !- Component 1 Name
    Node 285,                !- Component 1 Inlet Node Name
    Node 286;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 18,       !- Component 1 Name
    Node 288,                !- Component 1 Inlet Node Name
    Node 278;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 19,       !- Component 1 Name
    Node 280,                !- Component 1 Inlet Node Name
    Node 289;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 17,       !- Component 1 Name
    Node 282,                !- Component 1 Inlet Node Name
    Node 287;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 291,                !- Component 1 Inlet Node Name
    Node 292;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 293,                !- Component 1 Inlet Node Name
    Node 294;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 3, !- Component 1 Name
    Node 295,                !- Component 1 Inlet Node Name
    Node 296;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 20,       !- Component 1 Name
    Node 290,                !- Component 1 Inlet Node Name
    Node 281;                !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    CAV_bas Supply Branches, !- Name
    CAV_bas Main Branch;     !- Branch 1 Name

BranchList,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Branches,  !- Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Main Branch;  !- Branch 1 Name

BranchList,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Branches,  !- Name
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Main Branch;  !- Branch 1 Name

BranchList,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Branches,  !- Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Main Branch;  !- Branch 1 Name

BranchList,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Branches,  !- Name
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Main Branch;  !- Branch 1 Name

BranchList,
    VAV_bot WITH REHEAT Supply Branches,  !- Name
    VAV_bot WITH REHEAT Main Branch;  !- Branch 1 Name

BranchList,
    VAV_mid WITH REHEAT Supply Branches,  !- Name
    VAV_mid WITH REHEAT Main Branch;  !- Branch 1 Name

BranchList,
    VAV_top WITH REHEAT Supply Branches,  !- Name
    VAV_top WITH REHEAT Main Branch;  !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,  !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,  !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,  !- Branch 5 Name
    Chilled Water Loop Demand Branch 5,  !- Branch 6 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 7 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 8 Name

BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

BranchList,
    Heat Pump Loop Supply Branches,  !- Name
    Heat Pump Loop Supply Inlet Branch,  !- Branch 1 Name
    Heat Pump Loop Supply Branch 1,  !- Branch 2 Name
    Heat Pump Loop Supply Branch 2,  !- Branch 3 Name
    Heat Pump Loop Supply Branch 3,  !- Branch 4 Name
    Heat Pump Loop Supply Outlet Branch;  !- Branch 5 Name

BranchList,
    Heat Pump Loop Demand Branches,  !- Name
    Heat Pump Loop Demand Inlet Branch,  !- Branch 1 Name
    Heat Pump Loop Demand Branch 1,  !- Branch 2 Name
    Heat Pump Loop Demand Branch 2,  !- Branch 3 Name
    Heat Pump Loop Demand Branch 3,  !- Branch 4 Name
    Heat Pump Loop Demand Branch 4,  !- Branch 5 Name
    Heat Pump Loop Demand Branch 5,  !- Branch 6 Name
    Heat Pump Loop Demand Branch 6,  !- Branch 7 Name
    Heat Pump Loop Demand Branch 7,  !- Branch 8 Name
    Heat Pump Loop Demand Branch 8,  !- Branch 9 Name
    Heat Pump Loop Demand Branch 9,  !- Branch 10 Name
    Heat Pump Loop Demand Bypass Branch,  !- Branch 11 Name
    Heat Pump Loop Demand Outlet Branch;  !- Branch 12 Name

BranchList,
    Hot Water Loop Supply Branches,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Branch 1,  !- Branch 2 Name
    Hot Water Loop Supply Branch 2,  !- Branch 3 Name
    Hot Water Loop Supply Branch 3,  !- Branch 4 Name
    Hot Water Loop Supply Outlet Branch;  !- Branch 5 Name

BranchList,
    Hot Water Loop Demand Branches,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Branch 1,  !- Branch 2 Name
    Hot Water Loop Demand Branch 2,  !- Branch 3 Name
    Hot Water Loop Demand Branch 3,  !- Branch 4 Name
    Hot Water Loop Demand Branch 4,  !- Branch 5 Name
    Hot Water Loop Demand Branch 5,  !- Branch 6 Name
    Hot Water Loop Demand Branch 6,  !- Branch 7 Name
    Hot Water Loop Demand Branch 7,  !- Branch 8 Name
    Hot Water Loop Demand Branch 8,  !- Branch 9 Name
    Hot Water Loop Demand Branch 9,  !- Branch 10 Name
    Hot Water Loop Demand Branch 10,  !- Branch 11 Name
    Hot Water Loop Demand Branch 11,  !- Branch 12 Name
    Hot Water Loop Demand Branch 12,  !- Branch 13 Name
    Hot Water Loop Demand Branch 13,  !- Branch 14 Name
    Hot Water Loop Demand Branch 14,  !- Branch 15 Name
    Hot Water Loop Demand Branch 15,  !- Branch 16 Name
    Hot Water Loop Demand Branch 16,  !- Branch 17 Name
    Hot Water Loop Demand Branch 17,  !- Branch 18 Name
    Hot Water Loop Demand Branch 18,  !- Branch 19 Name
    Hot Water Loop Demand Branch 19,  !- Branch 20 Name
    Hot Water Loop Demand Branch 20,  !- Branch 21 Name
    Hot Water Loop Demand Branch 21,  !- Branch 22 Name
    Hot Water Loop Demand Branch 22,  !- Branch 23 Name
    Hot Water Loop Demand Bypass Branch,  !- Branch 24 Name
    Hot Water Loop Demand Outlet Branch;  !- Branch 25 Name

BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,  !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,  !- Branch 5 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 6 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 6 Name

Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    Heat Pump Loop Supply Splitter,  !- Name
    Heat Pump Loop Supply Inlet Branch,  !- Inlet Branch Name
    Heat Pump Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Heat Pump Loop Supply Branch 2,  !- Outlet Branch 2 Name
    Heat Pump Loop Supply Branch 3;  !- Outlet Branch 3 Name

Connector:Splitter,
    Heat Pump Loop Demand Splitter,  !- Name
    Heat Pump Loop Demand Inlet Branch,  !- Inlet Branch Name
    Heat Pump Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Heat Pump Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Heat Pump Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Heat Pump Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Heat Pump Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Heat Pump Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Heat Pump Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Heat Pump Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Heat Pump Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Heat Pump Loop Demand Bypass Branch;  !- Outlet Branch 10 Name

Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Supply Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Supply Branch 3;  !- Outlet Branch 3 Name

Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Hot Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    Hot Water Loop Demand Bypass Branch;  !- Outlet Branch 23 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 6 Name

Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    Heat Pump Loop Supply Mixer,  !- Name
    Heat Pump Loop Supply Outlet Branch,  !- Outlet Branch Name
    Heat Pump Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Heat Pump Loop Supply Branch 2,  !- Inlet Branch 2 Name
    Heat Pump Loop Supply Branch 3;  !- Inlet Branch 3 Name

Connector:Mixer,
    Heat Pump Loop Demand Mixer,  !- Name
    Heat Pump Loop Demand Outlet Branch,  !- Outlet Branch Name
    Heat Pump Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Heat Pump Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Heat Pump Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Heat Pump Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Heat Pump Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Heat Pump Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Heat Pump Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Heat Pump Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Heat Pump Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Heat Pump Loop Demand Bypass Branch;  !- Inlet Branch 10 Name

Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Supply Branch 3;  !- Inlet Branch 3 Name

Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Hot Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Hot Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Hot Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Hot Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Hot Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Hot Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Hot Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Hot Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Hot Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Hot Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Hot Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Hot Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Hot Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Hot Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Hot Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Hot Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Hot Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Hot Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Hot Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Hot Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    Hot Water Loop Demand Bypass Branch;  !- Inlet Branch 23 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Heat Pump Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heat Pump Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heat Pump Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Heat Pump Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heat Pump Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heat Pump Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Basement ZN Inlet Node List,  !- Name
    Node 190;                !- Node 1 Name

NodeList,
    Core_bottom ZN Inlet Node List,  !- Name
    Node 105;                !- Node 1 Name

NodeList,
    Core_mid ZN Inlet Node List,  !- Name
    Node 144;                !- Node 1 Name

NodeList,
    Core_top ZN Inlet Node List,  !- Name
    Node 183;                !- Node 1 Name

NodeList,
    DataCenter_basement_ZN_6 ZN Inlet Node List,  !- Name
    Node 224;                !- Node 1 Name

NodeList,
    DataCenter_bot_ZN_6 ZN Inlet Node List,  !- Name
    Node 242;                !- Node 1 Name

NodeList,
    DataCenter_mid_ZN_6 ZN Inlet Node List,  !- Name
    Node 255;                !- Node 1 Name

NodeList,
    DataCenter_top_ZN_6 ZN Inlet Node List,  !- Name
    Node 268;                !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_1 ZN Inlet Node List,  !- Name
    Node 73;                 !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_2 ZN Inlet Node List,  !- Name
    Node 90;                 !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_3 ZN Inlet Node List,  !- Name
    Node 95;                 !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_4 ZN Inlet Node List,  !- Name
    Node 100;                !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_1 ZN Inlet Node List,  !- Name
    Node 112;                !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_2 ZN Inlet Node List,  !- Name
    Node 129;                !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_3 ZN Inlet Node List,  !- Name
    Node 134;                !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_4 ZN Inlet Node List,  !- Name
    Node 139;                !- Node 1 Name

NodeList,
    Perimeter_top_ZN_1 ZN Inlet Node List,  !- Name
    Node 151;                !- Node 1 Name

NodeList,
    Perimeter_top_ZN_2 ZN Inlet Node List,  !- Name
    Node 168;                !- Node 1 Name

NodeList,
    Perimeter_top_ZN_3 ZN Inlet Node List,  !- Name
    Node 173;                !- Node 1 Name

NodeList,
    Perimeter_top_ZN_4 ZN Inlet Node List,  !- Name
    Node 178;                !- Node 1 Name

NodeList,
    CAV_bas Supply Outlet Nodes,  !- Name
    Node 187;                !- Node 1 Name

NodeList,
    CAV_bas Demand Inlet Nodes,  !- Name
    Node 188;                !- Node 1 Name

NodeList,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes,  !- Name
    Node 221;                !- Node 1 Name

NodeList,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Name
    Node 222;                !- Node 1 Name

NodeList,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes,  !- Name
    Node 239;                !- Node 1 Name

NodeList,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Name
    Node 240;                !- Node 1 Name

NodeList,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes,  !- Name
    Node 252;                !- Node 1 Name

NodeList,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Name
    Node 253;                !- Node 1 Name

NodeList,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes,  !- Name
    Node 265;                !- Node 1 Name

NodeList,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes,  !- Name
    Node 266;                !- Node 1 Name

NodeList,
    VAV_bot WITH REHEAT Supply Outlet Nodes,  !- Name
    Node 70;                 !- Node 1 Name

NodeList,
    VAV_bot WITH REHEAT Demand Inlet Nodes,  !- Name
    Node 71;                 !- Node 1 Name

NodeList,
    VAV_mid WITH REHEAT Supply Outlet Nodes,  !- Name
    Node 109;                !- Node 1 Name

NodeList,
    VAV_mid WITH REHEAT Demand Inlet Nodes,  !- Name
    Node 110;                !- Node 1 Name

NodeList,
    VAV_top WITH REHEAT Supply Outlet Nodes,  !- Name
    Node 148;                !- Node 1 Name

NodeList,
    VAV_top WITH REHEAT Demand Inlet Nodes,  !- Name
    Node 149;                !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 197;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 229;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 247;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 260;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 273;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 80;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 119;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 158;                !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 11,       !- Name
    Node 63,                 !- Inlet Node Name
    Node 64;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 13,       !- Name
    Node 66,                 !- Inlet Node Name
    Node 53;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 14,       !- Name
    Node 55,                 !- Inlet Node Name
    Node 67;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 12,       !- Name
    Node 57,                 !- Inlet Node Name
    Node 65;                 !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 15,       !- Name
    Node 68,                 !- Inlet Node Name
    Node 56;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 46,                 !- Inlet Node Name
    Node 47;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 49,                 !- Inlet Node Name
    Node 39;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 41,                 !- Inlet Node Name
    Node 50;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 43,                 !- Inlet Node Name
    Node 48;                 !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 51,                 !- Inlet Node Name
    Node 42;                 !- Outlet Node Name

Pipe:Adiabatic,
    Heat Pump Loop Supply Bypass,  !- Name
    Node 214,                !- Inlet Node Name
    Node 215;                !- Outlet Node Name

Pipe:Adiabatic,
    Heat Pump Loop Supply Outlet,  !- Name
    Node 217,                !- Inlet Node Name
    Node 205;                !- Outlet Node Name

Pipe:Adiabatic,
    Heat Pump Loop Demand Inlet,  !- Name
    Node 207,                !- Inlet Node Name
    Node 218;                !- Outlet Node Name

Pipe:Adiabatic,
    Heat Pump Loop Demand Bypass,  !- Name
    Node 209,                !- Inlet Node Name
    Node 216;                !- Outlet Node Name

Pipe:Adiabatic,
    Heat Pump Loop Demand Bypass Pipe,  !- Name
    Heat Pump Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Heat Pump Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Heat Pump Loop Demand Outlet,  !- Name
    Node 219,                !- Inlet Node Name
    Node 208;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 32,                 !- Inlet Node Name
    Node 33;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 35,                 !- Inlet Node Name
    Node 25;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 27,                 !- Inlet Node Name
    Node 36;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 29,                 !- Inlet Node Name
    Node 34;                 !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop Demand Bypass Pipe,  !- Name
    Hot Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 37,                 !- Inlet Node Name
    Node 28;                 !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 16,       !- Name
    Node 285,                !- Inlet Node Name
    Node 286;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 18,       !- Name
    Node 288,                !- Inlet Node Name
    Node 278;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 19,       !- Name
    Node 280,                !- Inlet Node Name
    Node 289;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 17,       !- Name
    Node 282,                !- Inlet Node Name
    Node 287;                !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 20,       !- Name
    Node 290,                !- Inlet Node Name
    Node 281;                !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Chilled Water Loop Secondary Pump,  !- Name
    Node 67,                 !- Inlet Node Name
    Node 59,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    134508.0114,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.936,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

Pump:VariableSpeed,
    Hot Water Loop Pump,     !- Name
    Node 24,                 !- Inlet Node Name
    Node 30,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.93,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Chilled Water Loop Primary Pump,  !- Name
    Node 52,                 !- Inlet Node Name
    Node 58,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    44836.0038,              !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.917,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

Pump:ConstantSpeed,
    Condenser Water Loop Pump,  !- Name
    Node 38,                 !- Inlet Node Name
    Node 44,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    148556.625924,           !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.941,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

Pump:ConstantSpeed,
    Heat Pump Loop Pump,     !- Name
    Node 204,                !- Inlet Node Name
    Node 210,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.895,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

Pump:ConstantSpeed,
    Service Water Loop Pump, !- Name
    Node 277,                !- Inlet Node Name
    Node 283,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.855,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Heat Pump Loop Sup Boiler 1409kBtu/hr 0.8 Thermal Eff,  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    ,                        !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    30.0000000000001,        !- Design Water Outlet Temperature {C}
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 212,                !- Boiler Water Inlet Node Name
    Node 213,                !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

Boiler:HotWater,
    Hot Water Loop Boiler 8806kBtu/hr 0.8 Thermal Eff,  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler with No Minimum Turndown 1,  !- Normalized Boiler Efficiency Curve Name
    82.2222222222223,        !- Design Water Outlet Temperature {C}
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 26,                 !- Boiler Water Inlet Node Name
    Node 31,                 !- Boiler Water Outlet Node Name
    95.0000000000001,        !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    90.1-2010 WaterCooled  Centrifugal Chiller 0 736tons 0.6kW/ton,  !- Name
    Autosize,                !- Reference Capacity {W}
    6.17017543859649,        !- Reference COP {W/W}
    6.66666666666669,        !- Reference Leaving Chilled Water Temperature {C}
    35.0000000000001,        !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ChlrWtrCentPathAAllEIRRatio_fQRatio,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Node 54,                 !- Chilled Water Inlet Node Name
    Node 60,                 !- Chilled Water Outlet Node Name
    Node 61,                 !- Condenser Inlet Node Name
    Node 62,                 !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.22222222222229,        !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp,  !- Name
    Node 40,                 !- Water Inlet Node Name
    Node 45,                 !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    38839.9225887792,        !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    2,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:TWOSPEED ===========

CoolingTower:TwoSpeed,
    Heat Pump Loop Central Tower 20.0 gpm/hp,  !- Name
    Node 206,                !- Water Inlet Node Name
    Node 211,                !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    5336.43294324952,        !- High Fan Speed Fan Power {W}
    Autosize,                !- High Fan Speed U-Factor Times Area Value {W/K}
    Autocalculate,           !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    1600.92988297486,        !- Low Fan Speed Fan Power {W}
    0.16,                    !- Low Fan Speed Fan Power Sizing Factor
    Autocalculate,           !- Low Fan Speed U-Factor Times Area Value {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
    0,                       !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    0,                       !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- High Speed Nominal Capacity {W}
    ,                        !- Low Speed Nominal Capacity {W}
    0.5,                     !- Low Speed Nominal Capacity Sizing Factor
    ,                        !- Free Convection Nominal Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff,  !- Name
    1.13562353519096,        !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222222222223,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.3210516667,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.806080682368869,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2770.98696847836,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    2770.98696847836,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    13.7474132597104,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    13.7474132597104,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 279,                !- Use Side Inlet Node Name
    Node 284,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 53,                 !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 52,                 !- Plant Side Inlet Node Name
    Node 53,                 !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 55,                 !- Demand Side Inlet Node Name
    Node 56,                 !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 39,                 !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 38,                 !- Plant Side Inlet Node Name
    Node 39,                 !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 41,                 !- Demand Side Inlet Node Name
    Node 42,                 !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Heat Pump Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Heat Pump Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 205,                !- Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 204,                !- Plant Side Inlet Node Name
    Node 205,                !- Plant Side Outlet Node Name
    Heat Pump Loop Supply Branches,  !- Plant Side Branch List Name
    Heat Pump Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 207,                !- Demand Side Inlet Node Name
    Node 208,                !- Demand Side Outlet Node Name
    Heat Pump Loop Demand Branches,  !- Demand Side Branch List Name
    Heat Pump Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 25,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 24,                 !- Plant Side Inlet Node Name
    Node 25,                 !- Plant Side Outlet Node Name
    Hot Water Loop Supply Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 27,                 !- Demand Side Inlet Node Name
    Node 28,                 !- Demand Side Outlet Node Name
    Hot Water Loop Demand Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Connector List,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Main Service Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 278,                !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 277,                !- Plant Side Inlet Node Name
    Node 278,                !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 280,                !- Demand Side Inlet Node Name
    Node 281,                !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    90.1-2010 WaterCooled  Centrifugal Chiller 0 736tons 0.6kW/ton;  !- Equipment 1 Name

PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp;  !- Equipment 1 Name

PlantEquipmentList,
    Heat Pump Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Heat Pump Loop Sup Boiler 1409kBtu/hr 0.8 Thermal Eff;  !- Equipment 1 Name

PlantEquipmentList,
    Heat Pump Loop Cooling Equipment List,  !- Name
    CoolingTower:TwoSpeed,   !- Equipment 1 Object Type
    Heat Pump Loop Central Tower 20.0 gpm/hp;  !- Equipment 1 Name

PlantEquipmentList,
    Plant Equipment Operation Heating Load 1 equipment list 1,  !- Name
    PlantComponent:UserDefined,  !- Equipment 1 Object Type
    Plant Component User Defined 1,  !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    Hot Water Loop Boiler 8806kBtu/hr 0.8 Thermal Eff;  !- Equipment 2 Name

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    300.0gal Natural Gas Water Heater - 300kBtu/hr 0.806 Therm Eff;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Heat Pump Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Heat Pump Loop Cooling Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Heat Pump Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Heat Pump Loop Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Plant Equipment Operation Heating Load 1,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000000000,          !- Load Range 1 Upper Limit {W}
    Plant Equipment Operation Heating Load 1 equipment list 1;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COMPONENTSETPOINT ===========

PlantEquipmentOperation:ComponentSetpoint,
    Heat Pump Loop Setpoint Operation Scheme,  !- Name
    CoolingTower:TwoSpeed,   !- Equipment 1 Object Type
    Heat Pump Loop Central Tower 20.0 gpm/hp,  !- Equipment 1 Name
    Node 206,                !- Demand Calculation 1 Node Name
    Node 211,                !- Setpoint 1 Node Name
    Autosize,                !- Component 1 Flow Rate {m3/s}
    Cooling,                 !- Operation 1 Type
    Boiler:HotWater,         !- Equipment 2 Object Type
    Heat Pump Loop Sup Boiler 1409kBtu/hr 0.8 Thermal Eff,  !- Equipment 2 Name
    Node 212,                !- Demand Calculation 2 Node Name
    Node 213,                !- Setpoint 2 Node Name
    Autosize,                !- Component 2 Flow Rate {m3/s}
    Heating;                 !- Operation 2 Type


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Heat Pump Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Heat Pump Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete,      !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    Heat Pump Loop Cooling Operation Scheme,  !- Control Scheme 2 Name
    Always On Discrete,      !- Control Scheme 2 Schedule Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 3 Object Type
    Heat Pump Loop Setpoint Operation Scheme,  !- Control Scheme 3 Name
    Always On Discrete;      !- Control Scheme 3 Schedule Name

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Plant Equipment Operation Heating Load 1,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    totalAirFlow_mid,        !- Name
    VAV_mid WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
    Air System Mixed Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    totalAirFlow_bot,        !- Name
    VAV_bot WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
    Air System Mixed Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    totalAirFlow_top,        !- Name
    VAV_top WITH REHEAT,     !- Output:Variable or Output:Meter Index Key Name
    Air System Mixed Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    totalAirFlow_bas,        !- Name
    CAV_bas,                 !- Output:Variable or Output:Meter Index Key Name
    Air System Mixed Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    PCUD_Cap_Max,            !- Name
    Plant Component User Defined 1,  !- Actuated Component Unique Name
    Plant Connection 1,      !- Actuated Component Type
    Maximum Loading Capacity;!- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PCUD_Cap_Min,            !- Name
    Plant Component User Defined 1,  !- Actuated Component Unique Name
    Plant Connection 1,      !- Actuated Component Type
    Minimum Loading Capacity;!- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PCUD_Cap_Opt,            !- Name
    Plant Component User Defined 1,  !- Actuated Component Unique Name
    Plant Connection 1,      !- Actuated Component Type
    Optimal Loading Capacity;!- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PCUD_Mdot_Max,           !- Name
    Plant Component User Defined 1,  !- Actuated Component Unique Name
    Plant Connection 1,      !- Actuated Component Type
    Maximum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PCUD_Mdot_Min,           !- Name
    Plant Component User Defined 1,  !- Actuated Component Unique Name
    Plant Connection 1,      !- Actuated Component Type
    Minimum Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PCUD_Mdot_Request,       !- Name
    Plant Component User Defined 1,  !- Actuated Component Unique Name
    Plant Connection 1,      !- Actuated Component Type
    Mass Flow Rate;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PCUD_Tout,               !- Name
    Plant Component User Defined 1,  !- Actuated Component Unique Name
    Plant Connection 1,      !- Actuated Component Type
    Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    PCUD_Vdot_Design,        !- Name
    Plant Component User Defined 1,  !- Actuated Component Unique Name
    Plant Connection 1,      !- Actuated Component Type
    Design Volume Flow Rate; !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VAV_mid_System_Default_OA_Flow_Rate,  !- Name
    VAV_mid WITH REHEAT OA Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VAV_bot_System_Default_OA_Flow_Rate,  !- Name
    VAV_bot WITH REHEAT OA Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VAV_top_System_Default_OA_Flow_Rate,  !- Name
    VAV_top WITH REHEAT OA Controller,  !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CAV_bas_System_Default_OA_Flow_Rate,  !- Name
    CAV_bas OA Controller,   !- Actuated Component Unique Name
    Outdoor Air Controller,  !- Actuated Component Type
    Air Mass Flow Rate;      !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    PCUD_InitProgramCallingManager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    PCUD_InitProgram;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PCUD_SimProgramCallingManager,  !- Name
    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
    PCUD_SimProgram;         !- Program Name 1

!InsideHVACSystemIterationLoop,
EnergyManagementSystem:ProgramCallingManager,
    Control_VAV_mid_System_Default_OA_Flow_Rate,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Set_VAV_mid_System_Default_OA_Flow_Rate;  !- Program Name 1

!InsideHVACSystemIterationLoop,
EnergyManagementSystem:ProgramCallingManager,
    Control_VAV_bot_System_Default_OA_Flow_Rate,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Set_VAV_bot_System_Default_OA_Flow_Rate;  !- Program Name 1

!InsideHVACSystemIterationLoop,
EnergyManagementSystem:ProgramCallingManager,
    Control_VAV_top_System_Default_OA_Flow_Rate,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Set_VAV_top_System_Default_OA_Flow_Rate;  !- Program Name 1

!InsideHVACSystemIterationLoop,
EnergyManagementSystem:ProgramCallingManager,
    Control_CAV_bas_System_Default_OA_Flow_Rate,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Set_CAV_bas_System_Default_OA_Flow_Rate;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

! - <none>
! - <none>
! - <none>
! - <none>
! - <none>
! - <none>
! - <none>
! - <none>
! - <none>
! - <none>
! - <none>
EnergyManagementSystem:Program,
    PCUD_InitProgram,        !- Name
    SET LoopExitTemp = 82.22,!- Program Line 1
    SET LoopDeltaTemp = 4.0, !- Program Line 2
    SET CP = @CPCW LoopExitTemp,  !- A4
    SET rho = @RhoH2O LoopExitTemp,  !- A5
    SET PCUD_Vdot_Design = 0.5,  !- A6
    SET PCUD_Mdot_Min = 0.0, !- A7
    SET PCUD_Mdot_Max = PCUD_Vdot_Design * rho,  !- A8
    SET PCUD_Cap = CP * rho * LoopDeltaTemp * 0.5,  !- A9
    SET PCUD_Cap_Min = -PCUD_Cap,  !- A10
    SET PCUD_Cap_Max = PCUD_Cap,  !- A11
    SET PCUD_Cap_Opt = 0.9 * PCUD_Cap;  !- A12

!set Qdot = 0,
! - <none>
! - <none>
EnergyManagementSystem:Program,
    PCUD_SimProgram,         !- Name
    SET dummy = PCUD_Tin,    !- Program Line 1
    SET PCUD_Tout = 82.22,   !- Program Line 2
    Set PCUD_Tout = PCUD_Tin + (Qdot / (0.5 * 4181.0)),  !- A4
    SET PCUD_Mdot_Request = 0.5;  !- A5

EnergyManagementSystem:Program,
    Set_VAV_mid_System_Default_OA_Flow_Rate,  !- Name
    Set VAV_mid_System_Default_OA_Flow_Rate = totalAirFlow_mid * OAratioVAVMid;  !- Program Line 1

EnergyManagementSystem:Program,
    Set_VAV_bot_System_Default_OA_Flow_Rate,  !- Name
    Set VAV_bot_System_Default_OA_Flow_Rate = totalAirFlow_bot * OAratioVAVBot;  !- Program Line 1

EnergyManagementSystem:Program,
    Set_VAV_top_System_Default_OA_Flow_Rate,  !- Name
    Set VAV_top_System_Default_OA_Flow_Rate = totalAirFlow_top * OAratioVAVTop;  !- Program Line 1

EnergyManagementSystem:Program,
    Set_CAV_bas_System_Default_OA_Flow_Rate,  !- Name
    Set CAV_bas_System_Default_OA_Flow_Rate = totalAirFlow_bas * OAratioCAVBas;  !- Program Line 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
! EMS Program or Subroutine Name
EnergyManagementSystem:OutputVariable,
    QdotOut,                 !- Name
    Qdot,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    C;                       !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
! EMS Program or Subroutine Name
EnergyManagementSystem:OutputVariable,
    OAratioOutVAVMid,        !- Name
    OAratioVAVMid,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    kg/s;                    !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
! EMS Program or Subroutine Name
EnergyManagementSystem:OutputVariable,
    OAratioOutVAVBot,        !- Name
    OAratioVAVBot,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    kg/s;                    !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
! EMS Program or Subroutine Name
EnergyManagementSystem:OutputVariable,
    OAratioOutVAVTop,        !- Name
    OAratioVAVTop,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    kg/s;                    !- Units

! Name
! EMS Variable Name
! Type of Data in Variable
! Update Frequency
! EMS Program or Subroutine Name
EnergyManagementSystem:OutputVariable,
    OAratioOutCAVBas,        !- Name
    OAratioCAVBas,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    kg/s;                    !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    PCUD_Tin,                !- Name
    Plant Component User Defined 1,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection 1;  !- Internal Data Type


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

!uncomment these when running HIL
ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

ExternalInterface:Schedule,
    TSetHeat_Basement_ZN,    !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Basement_ZN,    !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Core_bottom_ZN, !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Core_bottom_ZN, !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Core_mid_ZN,    !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Core_mid_ZN,    !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Core_top_ZN,    !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Core_top_ZN,    !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_bot_ZN_1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_bot_ZN_1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_bot_ZN_2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_bot_ZN_2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_bot_ZN_3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_bot_ZN_3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_bot_ZN_4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_bot_ZN_4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_mid_ZN_1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_mid_ZN_1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_mid_ZN_2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_mid_ZN_2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_mid_ZN_3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_mid_ZN_3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_mid_ZN_4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_mid_ZN_4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_top_ZN_1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_top_ZN_1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_top_ZN_2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_top_ZN_2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_top_ZN_3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_top_ZN_3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetHeat_Perimeter_top_ZN_4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    TSetCool_Perimeter_top_ZN_4,  !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    user_defined_generator_demand,  !- Name
    Fuel Cell Watt Limits,   !- Schedule Type Limits Name
    2500;                    !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:VARIABLE ===========

ExternalInterface:Variable,
    Qdot,                    !- Name
    0.0;                     !- Initial Value

!VAVMid
ExternalInterface:Variable,
    OAratioVAVMid,           !- Name
    0.3;                     !- Initial Value

!VAVBot
ExternalInterface:Variable,
    OAratioVAVBot,           !- Name
    0.3;                     !- Initial Value

!VAVTop
ExternalInterface:Variable,
    OAratioVAVTop,           !- Name
    0.3;                     !- Initial Value

!CAVBas
ExternalInterface:Variable,
    OAratioCAVBas,           !- Name
    0.3;                     !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: PLANTCOMPONENT:USERDEFINED ===========

PlantComponent:UserDefined,
    Plant Component User Defined 1,  !- Name
    ,                        !- Main Model Program Calling Manager Name
    1,                       !- Number of Plant Loop Connections
    Node 297,                !- Plant Connection 1 Inlet Node Name
    Node 298,                !- Plant Connection 1 Outlet Node Name
    MeetsLoadWithNominalCapacityHiOutLimit,  !- Plant Connection 1 Loading Mode
    NeedsFlowIfLoopOn,       !- Plant Connection 1 Loop Flow Request Mode
    PCUD_InitProgramCallingManager,  !- Plant Connection 1 Initialization Program Calling Manager Name
    PCUD_SimProgramCallingManager;  !- Plant Connection 1 Simulation Program Calling Manager Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    CAV_bas OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    VAV_bot WITH REHEAT OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    VAV_mid WITH REHEAT OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    VAV_top WITH REHEAT OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always Off Discrete,     !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 8,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always Off Discrete,     !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always Off Discrete,     !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always Off Discrete,     !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    StayOff,                 !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    CAV_bas OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CAV_bas OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 4,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 5,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 6,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 7,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 8;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_bot WITH REHEAT OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV_bot WITH REHEAT OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_mid WITH REHEAT OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV_mid WITH REHEAT OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_top WITH REHEAT OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV_top WITH REHEAT OA Sys Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    CAV_bas supply air setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp - 55.04F 3,  !- Schedule Name
    Node 187;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chilled water loop setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Chilled Water Loop Temp - 44F,  !- Schedule Name
    Node 53;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Condenser Water Loop Temp - 70F,  !- Schedule Name
    Node 39;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Hot water loop setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Hot Water Loop Temp - 180F,  !- Schedule Name
    Node 25;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 278;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED:DUALSETPOINT ===========

SetpointManager:Scheduled:DualSetpoint,
    Setpoint Manager Scheduled Dual Setpoint 2,  !- Name
    Temperature,             !- Control Variable
    Heat Pump Loop High Temp - 65F,  !- High Setpoint Schedule Name
    Heat Pump Loop Low Temp - 41F,  !- Low Setpoint Schedule Name
    Node 211;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Setpoint Manager Scheduled Dual Setpoint 3,  !- Name
    Temperature,             !- Control Variable
    Heat Pump Loop High Temp - 65F,  !- High Setpoint Schedule Name
    Heat Pump Loop Low Temp - 41F,  !- Low Setpoint Schedule Name
    Node 213;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Setpoint Manager Scheduled Dual Setpoint 1,  !- Name
    Temperature,             !- Control Variable
    Heat Pump Loop High Temp - 65F,  !- High Setpoint Schedule Name
    Heat Pump Loop Low Temp - 41F,  !- Low Setpoint Schedule Name
    Node 205;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Node 235 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6 ZN,  !- Control Zone Name
    Node 20,                 !- Zone Node Name
    Node 224,                !- Zone Inlet Node Name
    Node 235;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Node 234 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6 ZN,  !- Control Zone Name
    Node 20,                 !- Zone Node Name
    Node 224,                !- Zone Inlet Node Name
    Node 234;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Node 233 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6 ZN,  !- Control Zone Name
    Node 20,                 !- Zone Node Name
    Node 224,                !- Zone Inlet Node Name
    Node 233;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    DataCenter_basement_ZN_6 ZN,  !- Control Zone Name
    Node 20,                 !- Zone Node Name
    Node 224,                !- Zone Inlet Node Name
    Node 221;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    DataCenter_bot_ZN_6 ZN,  !- Control Zone Name
    Node 23,                 !- Zone Node Name
    Node 242,                !- Zone Inlet Node Name
    Node 239;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    DataCenter_mid_ZN_6 ZN,  !- Control Zone Name
    Node 9,                  !- Zone Node Name
    Node 255,                !- Zone Inlet Node Name
    Node 252;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Minimum Supply Air Temperature {C}
    40.0000000000001,        !- Maximum Supply Air Temperature {C}
    DataCenter_top_ZN_6 ZN,  !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 268,                !- Zone Inlet Node Name
    Node 265;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========

SetpointManager:SingleZone:Humidity:Minimum,
    Setpoint Manager Single Zone Humidity Minimum 1,  !- Name
    Node 234,                !- Setpoint Node or NodeList Name
    Node 20;                 !- Control Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 199 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 187,                !- Reference Setpoint Node Name
    Node 191,                !- Fan Inlet Node Name
    Node 187,                !- Fan Outlet Node Name
    Node 199;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 196 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 187,                !- Reference Setpoint Node Name
    Node 191,                !- Fan Inlet Node Name
    Node 187,                !- Fan Outlet Node Name
    Node 196;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 191 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 187,                !- Reference Setpoint Node Name
    Node 191,                !- Fan Inlet Node Name
    Node 187,                !- Fan Outlet Node Name
    Node 191;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 236 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 221,                !- Reference Setpoint Node Name
    Node 236,                !- Fan Inlet Node Name
    DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Node 236;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 249 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 239,                !- Reference Setpoint Node Name
    Node 249,                !- Fan Inlet Node Name
    DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Node 249;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 262 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 252,                !- Reference Setpoint Node Name
    Node 262,                !- Fan Inlet Node Name
    DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Node 262;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 275 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 265,                !- Reference Setpoint Node Name
    Node 275,                !- Fan Inlet Node Name
    DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node,  !- Fan Outlet Node Name
    Node 275;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 82 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 82;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 77 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 77;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 74 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 70,                 !- Reference Setpoint Node Name
    Node 74,                 !- Fan Inlet Node Name
    Node 70,                 !- Fan Outlet Node Name
    Node 74;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 121 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 109,                !- Reference Setpoint Node Name
    Node 113,                !- Fan Inlet Node Name
    Node 109,                !- Fan Outlet Node Name
    Node 121;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 116 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 109,                !- Reference Setpoint Node Name
    Node 113,                !- Fan Inlet Node Name
    Node 109,                !- Fan Outlet Node Name
    Node 116;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 113 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 109,                !- Reference Setpoint Node Name
    Node 113,                !- Fan Inlet Node Name
    Node 109,                !- Fan Outlet Node Name
    Node 113;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 160 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 148,                !- Reference Setpoint Node Name
    Node 152,                !- Fan Inlet Node Name
    Node 148,                !- Fan Outlet Node Name
    Node 160;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 155 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 148,                !- Reference Setpoint Node Name
    Node 152,                !- Fan Inlet Node Name
    Node 148,                !- Fan Outlet Node Name
    Node 155;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 152 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 148,                !- Reference Setpoint Node Name
    Node 152,                !- Fan Inlet Node Name
    Node 148,                !- Fan Outlet Node Name
    Node 152;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:WARMEST ===========

SetpointManager:Warmest,
    VAV_bot WITH REHEAT SAT Warmest Reset,  !- Name
    Temperature,             !- Control Variable
    VAV_bot WITH REHEAT,     !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.5777777777778,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 70;                 !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    VAV_mid WITH REHEAT SAT Warmest Reset,  !- Name
    Temperature,             !- Control Variable
    VAV_mid WITH REHEAT,     !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.5777777777778,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 109;                !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    VAV_top WITH REHEAT SAT Warmest Reset,  !- Name
    Temperature,             !- Control Variable
    VAV_top WITH REHEAT,     !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.5777777777778,        !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 148;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Core_bottom Service Water Use 0.58gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.65923139117086e-005,   !- Peak Flow Rate {m3/s}
    OfficeLarge BLDG_SWH_SCH,!- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_bottom ZN,          !- Zone Name
    Fraction Sensible - 0.2, !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_mid Service Water Use 0.58gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.65923139117086e-005,   !- Peak Flow Rate {m3/s}
    OfficeLarge BLDG_SWH_SCH,!- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 1,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_mid ZN,             !- Zone Name
    Fraction Sensible - 0.2 1,  !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05 1;!- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_top Service Water Use 0.58gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.65923139117086e-005,   !- Peak Flow Rate {m3/s}
    OfficeLarge BLDG_SWH_SCH,!- Flow Rate Fraction Schedule Name
    Mixed Water At Faucet Temp - 140F 2,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_top ZN,             !- Zone Name
    Fraction Sensible - 0.2 2,  !- Sensible Fraction Schedule Name
    Fraction Latent - 0.05 2;!- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 291,                !- Inlet Node Name
    Node 292,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_bottom Service Water Use 0.58gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 293,                !- Inlet Node Name
    Node 294,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_mid Service Water Use 0.58gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3, !- Name
    Node 295,                !- Inlet Node Name
    Node 296,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_top Service Water Use 0.58gal/min;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    ChlrWtrCentPathAAllEIRRatio_fQRatio,  !- Name
    0.222149,                !- Coefficient1 Constant
    0.503156,                !- Coefficient2 x
    0.256905,                !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.28;                    !- Minimum Curve Output

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Fan On Off Efficiency Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Boiler with No Minimum Turndown,  !- Name
    0.7463,                  !- Coefficient1 Constant
    1.3196,                  !- Coefficient2 x
    -2.2154,                 !- Coefficient3 x**2
    1.1674,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1.3;                     !- Maximum Value of x

Curve:Cubic,
    Boiler with No Minimum Turndown 1,  !- Name
    0.7463,                  !- Coefficient1 Constant
    1.3196,                  !- Coefficient2 x
    -2.2154,                 !- Coefficient3 x**2
    1.1674,                  !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1.3;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

Curve:Exponent,
    Fan On Off Power Curve,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 1,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 2,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 3,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT,  !- Name
    0.906115,                !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -9.05e-005,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT,  !- Name
    0.3773115,               !- Coefficient1 Constant
    -0.0229032,              !- Coefficient2 x
    0.0016504,               !- Coefficient3 x**2
    0.0118156,               !- Coefficient4 y
    0.0004345,               !- Coefficient5 y**2
    -0.0010132,              !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    {1502430c-ac34-456a-8408-df6e9c0d4504},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- Year 10 Escalation
    0.9553,                  !- Year 11 Escalation
    0.9564,                  !- Year 12 Escalation
    0.9575,                  !- Year 13 Escalation
    0.9596,                  !- Year 14 Escalation
    0.9618,                  !- Year 15 Escalation
    0.9614,                  !- Year 16 Escalation
    0.9618,                  !- Year 17 Escalation
    0.9618,                  !- Year 18 Escalation
    0.9593,                  !- Year 19 Escalation
    0.9589,                  !- Year 20 Escalation
    0.9607,                  !- Year 21 Escalation
    0.9625,                  !- Year 22 Escalation
    0.9650,                  !- Year 23 Escalation
    0.9708,                  !- Year 24 Escalation
    0.9751,                  !- Year 25 Escalation
    0.9762,                  !- Year 26 Escalation
    0.9766,                  !- Year 27 Escalation
    0.9766,                  !- Year 28 Escalation
    0.9769,                  !- Year 29 Escalation
    0.9773;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- Year 10 Escalation
    1.2200,                  !- Year 11 Escalation
    1.2333,                  !- Year 12 Escalation
    1.2566,                  !- Year 13 Escalation
    1.2709,                  !- Year 14 Escalation
    1.2826,                  !- Year 15 Escalation
    1.2985,                  !- Year 16 Escalation
    1.3102,                  !- Year 17 Escalation
    1.3250,                  !- Year 18 Escalation
    1.3261,                  !- Year 19 Escalation
    1.3282,                  !- Year 20 Escalation
    1.3324,                  !- Year 21 Escalation
    1.3356,                  !- Year 22 Escalation
    1.3431,                  !- Year 23 Escalation
    1.3510,                  !- Year 24 Escalation
    1.3568,                  !- Year 25 Escalation
    1.3606,                  !- Year 26 Escalation
    1.3637,                  !- Year 27 Escalation
    1.3674,                  !- Year 28 Escalation
    1.3706,                  !- Year 29 Escalation
    1.3743;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- Year 10 Escalation
    1.0861,                  !- Year 11 Escalation
    1.1278,                  !- Year 12 Escalation
    1.1497,                  !- Year 13 Escalation
    1.1620,                  !- Year 14 Escalation
    1.1743,                  !- Year 15 Escalation
    1.1852,                  !- Year 16 Escalation
    1.1948,                  !- Year 17 Escalation
    1.2037,                  !- Year 18 Escalation
    1.2071,                  !- Year 19 Escalation
    1.2119,                  !- Year 20 Escalation
    1.2139,                  !- Year 21 Escalation
    1.2194,                  !- Year 22 Escalation
    1.2276,                  !- Year 23 Escalation
    1.2365,                  !- Year 24 Escalation
    1.2420,                  !- Year 25 Escalation
    1.2461,                  !- Year 26 Escalation
    1.2509,                  !- Year 27 Escalation
    1.2550,                  !- Year 28 Escalation
    1.2591,                  !- Year 29 Escalation
    1.2638;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- Year 10 Escalation
    1.0222,                  !- Year 11 Escalation
    1.0410,                  !- Year 12 Escalation
    1.0610,                  !- Year 13 Escalation
    1.0787,                  !- Year 14 Escalation
    1.0942,                  !- Year 15 Escalation
    1.1098,                  !- Year 16 Escalation
    1.1220,                  !- Year 17 Escalation
    1.1308,                  !- Year 18 Escalation
    1.1386,                  !- Year 19 Escalation
    1.1486,                  !- Year 20 Escalation
    1.1619,                  !- Year 21 Escalation
    1.1763,                  !- Year 22 Escalation
    1.1918,                  !- Year 23 Escalation
    1.2118,                  !- Year 24 Escalation
    1.2284,                  !- Year 25 Escalation
    1.2439,                  !- Year 26 Escalation
    1.2605,                  !- Year 27 Escalation
    1.2772,                  !- Year 28 Escalation
    1.2938,                  !- Year 29 Escalation
    1.3115;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- Year 10 Escalation
    1.0148,                  !- Year 11 Escalation
    1.0178,                  !- Year 12 Escalation
    1.0208,                  !- Year 13 Escalation
    1.0267,                  !- Year 14 Escalation
    1.0297,                  !- Year 15 Escalation
    1.0356,                  !- Year 16 Escalation
    1.0415,                  !- Year 17 Escalation
    1.0534,                  !- Year 18 Escalation
    1.0564,                  !- Year 19 Escalation
    1.0593,                  !- Year 20 Escalation
    1.0653,                  !- Year 21 Escalation
    1.0712,                  !- Year 22 Escalation
    1.0742,                  !- Year 23 Escalation
    1.0801,                  !- Year 24 Escalation
    1.0831,                  !- Year 25 Escalation
    1.0831,                  !- Year 26 Escalation
    1.0861,                  !- Year 27 Escalation
    1.0890,                  !- Year 28 Escalation
    1.0920,                  !- Year 29 Escalation
    1.0950;                  !- Year 30 Escalation


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========


!  Verbose;                             !- EMS Runtime Language Debug Output Level
Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeating, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Gas,   !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:Gas,   !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:Gas,             !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:Gas,             !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:Gas,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeating:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeating,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeating, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,,QdotOut,Timestep;
Output:Variable,*,Zone Air Temperature,Detailed;
Output:Variable,*,Boiler Heating Energy,Timestep;
Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Timestep;
Output:Variable,*,Zone Air Relative Humidity,Timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,*,Availability Manager Night Cycle Control Status,Timestep;
Output:Variable,*,Cooling Coil Electric Energy,Timestep;
Output:Variable,*,Zone Infiltration Air Change Rate,Timestep;
Output:Variable,*,Availability Manager Scheduled Control Status,Timestep;
Output:Variable,*,Zone Thermostat Air Temperature,Timestep;
Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,Detailed;
Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Detailed;
Output:Variable,*,Cooling Coil Total Cooling Rate,Timestep;
Output:Variable,*,Heating Coil Air Mass Flow Rate,Timestep;
Output:Variable,*,Plant Supply Side Inlet Temperature,Timestep;
Output:Variable,*,Plant Supply Side Outlet Temperature,Timestep;
Output:Variable,*,Zone Mean Air Temperature,Timestep;
Output:Variable,*,Zone Operative Temperature,Timestep;
Output:Variable,*,Zone Windows Total Heat Gain Energy,Timestep;
Output:Variable,*,Heating Coil Air Outlet Temperature,Timestep;
Output:Variable,*,Zone Air Terminal Minimum Air Flow Fraction,Timestep;
Output:Variable,*,Zone Air Terminal Outdoor Air Volume Flow Rate,Timestep;
Output:Variable,*,Zone Air Terminal VAV Damper Position,Detailed;
Output:Variable,*,Zone Air Terminal VAV Damper Position,Timestep;
Output:Variable,NODE 105,System Node Temperature,Timestep;
Output:Variable,NODE 107,System Node Temperature,Timestep;
Output:Variable,NODE 70,System Node Temperature,Timestep;
Output:Variable,NODE 74,System Node Temperature,Timestep;
Output:Variable,NODE 72,System Node Temperature,Timestep;
Output:Variable,NODE 111,System Node Temperature,Timestep;
Output:Variable,NODE 150,System Node Temperature,Timestep;
Output:Variable,*,Heating Coil Heating Rate,Detailed;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Zone Total Internal Total Heating Rate,Timestep;
Output:Variable,*,Facility Total Building Electric Demand Power,Timestep;
Output:Variable,*,Facility Total HVAC Electric Demand Power,Timestep;
Output:Variable,*,Facility Total Electric Demand Power,Timestep;
Output:Variable,,OAratioOutVAVMid,Timestep;
Output:Variable,,OAratioOutVAVBot,Timestep;
Output:Variable,,OAratioOutVAVTop,Timestep;
Output:Variable,,OAratioOutCAVBas,Timestep;
Output:Variable,*,Air System Mixed Air Mass Flow Rate,Timestep;
Output:Variable,*,Air System Outdoor Air Mass Flow Rate,Timestep;
Output:Variable,*,Chiller Electric Power,Timestep;
Output:Variable,*,Boiler Heating Rate,Timestep;
Output:Variable,*,Fan Electric Power,Timestep;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,Timestep;
Output:Variable,*,Boiler Gas Rate,Timestep;
Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Timestep;
Output:Variable,TopFloor_Plenum Outlet Node,System Node Temperature,Timestep;
Output:Variable,*,Zone Air Heat Balance Internal Convective Heat Gain Rate,Timestep;
Output:Variable,*,Zone Air Heat Balance Surface Convection Rate,Timestep;
Output:Variable,*,Zone Air Heat Balance Interzone Air Transfer Rate,Timestep;
Output:Variable,*,Zone Air Heat Balance Outdoor Air Transfer Rate,Timestep;
Output:Variable,*,Zone Air Heat Balance System Air Transfer Rate,Timestep;
Output:Variable,*,Zone Air Heat Balance System Convective Heat Gain Rate,Timestep;
Output:Variable,*,Zone Air Heat Balance Air Energy Storage Rate,Timestep;
Output:Variable,*,Zone Air Heat Balance Deviation Rate,Timestep;
Output:Variable,*,Surface Inside Face Convection Heat Gain Rate,Timestep;
Output:Variable,*,Surface Inside Face Temperature,Timestep;
Output:Variable,*,Surface Outside Face Temperature,Timestep;
Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,Timestep;
Output:Variable,AirLoop DataCenter bot Supply Air Outlet,System Node Mass Flow Rate,Timestep;
Output:Variable,AirLoop DataCenter bot Supply Air Outlet,System Node Temperature,Timestep;
Output:Variable,AirLoop DataCenter mid Supply Air Outlet,System Node Mass Flow Rate,Timestep;
Output:Variable,AirLoop DataCenter mid Supply Air Outlet,System Node Temperature,Timestep;
Output:Variable,AirLoop DataCenter top Supply Air Outlet,System Node Mass Flow Rate,Timestep;
Output:Variable,AirLoop DataCenter top Supply Air Outlet,System Node Temperature,Timestep;
Output:Variable,Node 190,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 105,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 144,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 183,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 73,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 90,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 95,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 100,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 112,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 129,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 134,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 139,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 151,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 168,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 173,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 178,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 201,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 104,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 143,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 182,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 84,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 89,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 94,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 99,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 123,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 128,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 133,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 138,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 162,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 167,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 172,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 177,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 193,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 232,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 76,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 115,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 154,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 88,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 127,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 166,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 190,System Node Temperature,Timestep;
Output:Variable,Node 105,System Node Temperature,Timestep;
Output:Variable,Node 144,System Node Temperature,Timestep;
Output:Variable,Node 183,System Node Temperature,Timestep;
Output:Variable,Node 73,System Node Temperature,Timestep;
Output:Variable,Node 90,System Node Temperature,Timestep;
Output:Variable,Node 95,System Node Temperature,Timestep;
Output:Variable,Node 100,System Node Temperature,Timestep;
Output:Variable,Node 112,System Node Temperature,Timestep;
Output:Variable,Node 129,System Node Temperature,Timestep;
Output:Variable,Node 134,System Node Temperature,Timestep;
Output:Variable,Node 139,System Node Temperature,Timestep;
Output:Variable,Node 151,System Node Temperature,Timestep;
Output:Variable,Node 168,System Node Temperature,Timestep;
Output:Variable,Node 173,System Node Temperature,Timestep;
Output:Variable,Node 178,System Node Temperature,Timestep;
Output:Variable,Node 201,System Node Temperature,Timestep;
Output:Variable,Node 104,System Node Temperature,Timestep;
Output:Variable,Node 143,System Node Temperature,Timestep;
Output:Variable,Node 182,System Node Temperature,Timestep;
Output:Variable,Node 84,System Node Temperature,Timestep;
Output:Variable,Node 89,System Node Temperature,Timestep;
Output:Variable,Node 94,System Node Temperature,Timestep;
Output:Variable,Node 99,System Node Temperature,Timestep;
Output:Variable,Node 123,System Node Temperature,Timestep;
Output:Variable,Node 128,System Node Temperature,Timestep;
Output:Variable,Node 133,System Node Temperature,Timestep;
Output:Variable,Node 138,System Node Temperature,Timestep;
Output:Variable,Node 162,System Node Temperature,Timestep;
Output:Variable,Node 167,System Node Temperature,Timestep;
Output:Variable,Node 172,System Node Temperature,Timestep;
Output:Variable,Node 177,System Node Temperature,Timestep;
Output:Variable,Node 193,System Node Temperature,Timestep;
Output:Variable,Node 232,System Node Temperature,Timestep;
Output:Variable,Node 76,System Node Temperature,Timestep;
Output:Variable,Node 115,System Node Temperature,Timestep;
Output:Variable,Node 154,System Node Temperature,Timestep;
Output:Variable,Node 88,System Node Temperature,Timestep;
Output:Variable,Node 127,System Node Temperature,Timestep;
Output:Variable,Node 166,System Node Temperature,Timestep;
Output:Variable,Node 200,System Node Temperature,Timestep;
Output:Variable,Node 103,System Node Temperature,Timestep;
Output:Variable,Node 142,System Node Temperature,Timestep;
Output:Variable,Node 181,System Node Temperature,Timestep;
Output:Variable,Node 83,System Node Temperature,Timestep;
Output:Variable,Node 87,System Node Temperature,Timestep;
Output:Variable,Node 93,System Node Temperature,Timestep;
Output:Variable,Node 98,System Node Temperature,Timestep;
Output:Variable,Node 155,System Node Temperature,Timestep;
Output:Variable,Node 122,System Node Temperature,Timestep;
Output:Variable,Node 126,System Node Temperature,Timestep;
Output:Variable,Node 132,System Node Temperature,Timestep;
Output:Variable,Node 137,System Node Temperature,Timestep;
Output:Variable,Node 161,System Node Temperature,Timestep;
Output:Variable,Node 165,System Node Temperature,Timestep;
Output:Variable,Node 171,System Node Temperature,Timestep;
Output:Variable,Node 176,System Node Temperature,Timestep;
Output:Variable,Node 192,System Node Temperature,Timestep;
Output:Variable,Node 231,System Node Temperature,Timestep;
Output:Variable,Node 75,System Node Temperature,Timestep;
Output:Variable,Node 114,System Node Temperature,Timestep;
Output:Variable,Node 153,System Node Temperature,Timestep;
Output:Variable,Node 80,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 74,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 113,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 152,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 190,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 77,System Node Temperature,Timestep;
Output:Variable,Node 196,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 196,System Node Temperature,Timestep;
Output:Variable,Node 77,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 77,System Node Temperature,Timestep;
Output:Variable,Node 116,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 116,System Node Temperature,Timestep;
Output:Variable,Node 155,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 155,System Node Temperature,Timestep;
Output:Variable,Node 199,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 199,System Node Temperature,Timestep;
Output:Variable,Node 82,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 82,System Node Temperature,Timestep;
Output:Variable,Node 121,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 121,System Node Temperature,Timestep;
Output:Variable,Node 160,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 160,System Node Temperature,Timestep;
Output:Variable,Node 200,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 103,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 142,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 181,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 83,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 87,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 93,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 98,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 155,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 122,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 126,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 132,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 137,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 161,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 165,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 171,System Node Mass Flow Rate,Timestep;
Output:Variable,Node 176,System Node Mass Flow Rate,Timestep;
Output:Variable,*,Water Heater Heating Rate,Timestep;
Output:Variable,*,Lights Electric Power,Timestep;
Output:Variable,*,Electric Equipment Electric Power,Timestep;


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,Electricity:Facility,Timestep;
Output:Meter,Gas:Facility,Timestep;
Output:Meter,DistrictCooling:Facility,Timestep;
Output:Meter,DistrictHeating:Facility,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Gas:Facility,Daily;
Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;
Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:Diagnostics,
  DisplayAdvancedReportVariables;
  
Output:SQLite,
    SimpleAndTabular;        !- Option Type

